within AGRI_COOL;
package Components
  "This package contains the models for different components imployed in AGRI_COOL system setups."
  package Base_Classes
    partial model Medium_Definition
      constant Modelica.Units.SI.Temperature HTF_T=273.15;
      constant Real X_glycol(min=0, max=1) =0.4;
      replaceable package Medium_Air = AGRI_COOL.Buildings.Media.Air;
      replaceable package Medium_HTF =
          AGRI_COOL.Buildings.Media.Antifreeze.EthyleneGlycolWater (                            property_T = HTF_T,X_a=X_glycol);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false)),
        Diagram(coordinateSystem(preserveAspectRatio=false)),
        Documentation(
          info = "This partial model defines the fluid media for AGRI_COOL fluid-based models."));
    end Medium_Definition;
    annotation (Documentation(info="<html>
<p><span style=\"font-size: 14pt;\">This package contains classes that are repeatedly used in different models. </span></p>
</html>"));
  end Base_Classes;

  package Cold_Room "This package contains the model for cold room structure."

    model ColdROOM_V01
      "This model contains the structure of cold room and relevant connectors to other models."
      replaceable package Medium_CR = Modelica.Media.Interfaces.PartialMedium
      "Air medium in the cold room";

      //cold room dimentions
      parameter Real VFlo(unit="m3") = 4.6*11*4 "Room Volume";
      parameter Real AFlo(unit="m2") = 4.6*11 "Floor area";
      parameter Real hRoo(unit="m")  = 4 "Room height";

      parameter Integer nPortsAir(min=2) = 5
        "Number of air inlets/outlets" annotation(Evaluate=true);

      AGRI_COOL.Buildings.ThermalZones.Detailed.MixedAir CR_Zone(
        redeclare package Medium = Medium_CR,
        AFlo=AFlo,
        hRoo=hRoo,
        nConExt=4,
        datConExt(
          layers={conExtWal,conExtWal,conExtWal,conExtWal},
          A={4.6,11,4.6,11}*hRoo,
          til={AGRI_COOL.Buildings.Types.Tilt.Wall,AGRI_COOL.Buildings.Types.Tilt.Wall,
              AGRI_COOL.Buildings.Types.Tilt.Wall,AGRI_COOL.Buildings.Types.Tilt.Wall},
          azi={AGRI_COOL.Buildings.Types.Azimuth.N,AGRI_COOL.Buildings.Types.Azimuth.E,
              AGRI_COOL.Buildings.Types.Azimuth.S,AGRI_COOL.Buildings.Types.Azimuth.W}),
        nConExtWin=0,
        nConPar=0,
        nConBou=2,
        datConBou(
          layers={conFlo,conFlo},
          A={AFlo,AFlo},
          til={AGRI_COOL.Buildings.Types.Tilt.Floor,AGRI_COOL.Buildings.Types.Tilt.Floor}),
        nSurBou=0,
        T_start=288.15,
        nPorts=nPortsAir,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) "cold room zone"
        annotation (Placement(transformation(extent={{-18,10},{22,50}})));

      // Thermal envelop data records
      parameter AGRI_COOL.Buildings.HeatTransfer.Data.Solids.Generic matPlySty(
        x(displayUnit="mm") = 0.2,
        k=0.034,
        c=1300,
        d=25) "polystyrene for floor and ceiling"
        annotation (Placement(transformation(extent={{-56,-92},{-36,-72}})));
      parameter AGRI_COOL.Buildings.HeatTransfer.Data.Resistances.Carpet
                                                     matCar "Carpet"
        annotation (Placement(transformation(extent={{18,-64},{38,-44}})));
      parameter AGRI_COOL.Buildings.HeatTransfer.Data.OpaqueConstructions.Generic
                                                              conExtWal(final nLay=1,
          material={matPlyUre})            "Exterior construction"
        annotation (Placement(transformation(extent={{-22,-64},{-2,-44}})));
      parameter AGRI_COOL.Buildings.HeatTransfer.Data.OpaqueConstructions.Generic
                                                              conFlo(final nLay=1,
          material={matPlySty})
                     "Floor construction (opa_a is carpet)"
        annotation (Placement(transformation(extent={{-22,-92},{-2,-72}})));
      parameter AGRI_COOL.Buildings.HeatTransfer.Data.OpaqueConstructions.Generic conFur(final
          nLay=1, material={matPlySty})
        "Construction for internal mass of furniture"
        annotation (Placement(transformation(extent={{44,-64},{64,-44}})));
      parameter AGRI_COOL.Buildings.HeatTransfer.Data.Solids.Generic matPlyUre(
        k=0.025,
        c=1300,
        d=40,
        x(displayUnit="mm") = 0.2) "polyurethane for walls"
        annotation (Placement(transformation(extent={{-54,-64},{-34,-44}})));
      AGRI_COOL.Buildings.BoundaryConditions.WeatherData.Bus weaBus1
                                                "Weather data"
        annotation (Placement(transformation(extent={{44,90},{64,110}})));
      AGRI_COOL.Buildings.HeatTransfer.Sources.PrescribedTemperature
                                                      preTem "object for outdoor temperature"
        annotation (Placement(transformation(extent={{-72,-12},{-52,8}})));
      AGRI_COOL.Buildings.HeatTransfer.Windows.BaseClasses.ThermalConductor thermalConductor(G=G)
        annotation (Placement(transformation(extent={{-12,-12},{10,10}})));
      Modelica.Blocks.Sources.Constant G_FC(k=1)
        annotation (Placement(transformation(extent={{-48,6},{-28,26}})));
      Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b ports_Air_CR[nPortsAir](
          redeclare package Medium = Medium_CR) "Fluid inlets and outlets"
        annotation (Placement(transformation(
            extent={{-27,-6},{27,6}},
            rotation=90,
            origin={-100,-63}), iconTransformation(
            extent={{-27,-6},{27,6}},
            rotation=90,
            origin={-100,-63})));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPorAir1
        "Heat port to air volume"
        annotation (Placement(transformation(extent={{90,6},{110,26}}),
            iconTransformation(extent={{90,6},{110,26}})));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPorRad1
        "Heat port for radiative heat gain and radiative temperature"
        annotation (Placement(transformation(extent={{90,-78},{110,-58}}),
            iconTransformation(extent={{90,-78},{110,-58}})));
      Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor T_CR
        "Cold room air temperature sensor"
        annotation (Placement(transformation(extent={{62,42},{82,62}})));
      Modelica.Blocks.Interfaces.RealOutput T_in_CR
        "Absolute temperature as output signal"
        annotation (Placement(transformation(extent={{98,62},{118,82}})));
      Modelica.Blocks.Math.MatrixGain gai(K=[0.4; 0.4; 0.2]/AFlo)
        "Matrix gain to split up heat gain in radiant, convective and latent gain"
        annotation (Placement(transformation(extent={{-66,42},{-46,62}})));
      parameter Modelica.Media.Interfaces.Types.Temperature T_start_CR=Medium_CR.T_default
        "Start value of zone air temperature";
      Modelica.Blocks.Interfaces.RealInput Q_People "heat load from workers inside the cold room"
        annotation (Placement(transformation(extent={{-126,32},{-86,72}})));
      parameter Modelica.Units.SI.ThermalConductance G=0.001
        "Constant thermal conductance of material";
    equation
      connect(CR_Zone.weaBus, weaBus1) annotation (Line(
          points={{19.9,47.9},{20,47.9},{20,86},{54,86},{54,100}},
          color={255,204,51},
          thickness=0.5));
      connect(preTem.port,thermalConductor. port_a) annotation (Line(points={{-52,-2},
              {-50,-1},{-12,-1}},                color={191,0,0}));
      connect(G_FC.y, thermalConductor.u) annotation (Line(points={{-27,16},{-22,16},
              {-22,7.8},{-13.1,7.8}}, color={0,0,127}));
      connect(thermalConductor.port_b, CR_Zone.surf_conBou[1])
        annotation (Line(points={{10,-1},{8,0},{8,13.75}}, color={191,0,0}));
      connect(CR_Zone.surf_conBou[2], thermalConductor.port_b)
        annotation (Line(points={{8,14.25},{10,14},{10,-1}}, color={191,0,0}));
      connect(weaBus1.TDryBul, preTem.T) annotation (Line(
          points={{54.05,100.05},{54.05,-18},{-84,-18},{-84,-2},{-74,-2}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(CR_Zone.ports, ports_Air_CR) annotation (Line(points={{-13,20},{-22,20},
              {-22,32},{-100,32},{-100,-63}}, color={0,127,255}));
      connect(CR_Zone.heaPorAir, heaPorAir1)
        annotation (Line(points={{1,30},{50,30},{50,16},{100,16}},
                                                   color={191,0,0}));
      connect(CR_Zone.heaPorRad, heaPorRad1) annotation (Line(points={{1,26.2},{82,26.2},
              {82,-68},{100,-68}},
                                 color={191,0,0}));
      connect(T_CR.T, T_in_CR) annotation (Line(points={{83,52},{94,52},{94,72},
              {108,72}},             color={0,0,127}));
      connect(T_CR.port, heaPorAir1) annotation (Line(points={{62,52},{58,52},{
              58,28},{84,28},{84,16},{100,16}},
                         color={191,0,0}));
      connect(gai.y, CR_Zone.qGai_flow) annotation (Line(points={{-45,52},{-42,52},{
              -42,38},{-19.6,38},{-19.6,38}}, color={0,0,127}));
      connect(Q_People, gai.u[1])
        annotation (Line(points={{-106,52},{-68,52}}, color={0,0,127}));
      connect(T_in_CR, T_in_CR)
        annotation (Line(points={{108,72},{108,72}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
            Rectangle(
              extent={{-80,-100},{0,-40}},
              lineColor={0,0,0},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid,
              lineThickness=0.5),
            Rectangle(
              extent={{0,20},{80,80}},
              lineColor={0,0,0},
              fillColor={197,219,227},
              fillPattern=FillPattern.None,
              lineThickness=0.5),
            Polygon(
              points={{-80,-40},{0,80},{80,80},{0,-40},{-80,-40}},
              lineColor={0,0,0},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid,
              lineThickness=0.5),
            Polygon(
              points={{0,-100},{0,-40},{80,80},{80,22},{0,-100}},
              lineColor={0,0,0},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid,
              lineThickness=0.5),
            Rectangle(
              extent={{-60,-60},{-20,-100}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={217,231,249},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-122,54},{-76,28}},
              textColor={28,108,200},
              textString="Q_people",
              textStyle={TextStyle.Bold}),
            Text(
              extent={{76,6},{122,-20}},
              textColor={238,46,47},
              textStyle={TextStyle.Bold},
              textString="Air"),
            Text(
              extent={{76,-78},{122,-104}},
              textColor={238,46,47},
              textStyle={TextStyle.Bold},
              textString="Rad"),
            Text(
              extent={{88,62},{134,36}},
              textColor={28,108,200},
              textStyle={TextStyle.Bold},
              textString="T_CR")}),             Diagram(coordinateSystem(
              preserveAspectRatio=false), graphics={
            Rectangle(extent={{-78,-28},{76,-98}},   lineColor={28,108,200}, pattern=LinePattern.Dash),
            Text(
              extent={{-72,-34},{18,-36}},
              textColor={28,108,200},
              textString="Thermal Envelope")}),
        experiment(
          StartTime=10368000,
          StopTime=10800000,
          __Dymola_Algorithm="Dassl"),
        Documentation(info="<html>
<p>This model represents the <b>thermal structure of the cold room</b> used in the AGRI-COOL system.</p><p>The core of the model is based on the <span style=\"font-family: Courier New;\">AGRI_COOL.Buildings.ThermalZones.Detailed.MixedAir</span> component, which dynamically captures the energy balance and air temperature inside the cold room.</p>
<p>All relevant <b>construction material data records</b>&mdash;including walls, floor, and insulation layers&mdash;are integrated to represent the physical characteristics of the building envelope. These materials define how heat is transferred through the cold room&rsquo;s boundaries, ensuring realistic thermal behavior under varying outdoor and internal conditions.</p>
</html>"));
    end ColdROOM_V01;

  end Cold_Room;

  package Cooling_Loads
    "This package contains models that calculate the dynamic cooling demand of the cold room."

    package Infiltration_load
      "this package contains models that are responsible for airflow between coldr room and outdoor air"
      model Infiltration_Door
        "This model computes the infiltration heat loat as air stream that enters the cold room with different temperature and relative humidity when door is open, or the air leakage from seals."
        replaceable package Medium_CR = Modelica.Media.Interfaces.PartialMedium
        "Air medium in the cold room";
        parameter Real VFlo(unit="m3") = 4.6*11*4 "Room Volume";
        AGRI_COOL.Buildings.Examples.VAVReheat.BaseClasses.RoomLeakage Inf_Envelope(
          redeclare package Medium = Medium_CR,
          VRoo=VFlo,
          s=4.6/11,
          azi=AGRI_COOL.Buildings.Types.Azimuth.W,
          final use_windPressure=true)
          "Model for air infiltration through the envelope"
          annotation (Placement(transformation(extent={{-22,24},{22,76}})));
        AGRI_COOL.Buildings.Airflow.Multizone.DoorOperable
                                   opeNorCor(
          redeclare package Medium = Medium_CR,
          wOpe=1.4,
          hOpe=2.4,
          LClo=20*1E-4)
          "Opening between perimeter3 and core"
          annotation (Placement(transformation(extent={{-16,-60},{10,-34}})));
        AGRI_COOL.Buildings.BoundaryConditions.WeatherData.Bus weaBus1
                                                  "Bus with weather data"
          annotation (Placement(transformation(extent={{-110,40},{-90,60}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_env(redeclare package Medium =
              Medium_CR)
          annotation (Placement(transformation(extent={{90,40},{110,60}})));
        Modelica.Blocks.Interfaces.RealInput Door_Signal
          "Opening signal, 0=closed, 1=open"
          annotation (Placement(transformation(extent={{-130,-68},{-90,-28}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_out(redeclare package Medium =
              Medium_CR)
          "Fluid connector a1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_out(redeclare package Medium =
              Medium_CR)
          "Fluid connector b2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{-110,-90},{-90,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_in(redeclare package Medium =
              Medium_CR)
          "Fluid connector b1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{92,-10},{112,10}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_in(redeclare package Medium =
              Medium_CR)
          "Fluid connector a2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
      equation
        connect(Inf_Envelope.weaBus, weaBus1) annotation (Line(
            points={{-22,50},{-100,50}},
            color={255,204,51},
            thickness=0.5));
        connect(Inf_Envelope.port_b, port_b_env)
          annotation (Line(points={{22,50},{100,50}}, color={0,127,255}));
        connect(opeNorCor.y, Door_Signal) annotation (Line(points={{-17.3,-47},{-17.3,
                -48},{-110,-48}}, color={0,0,127}));
        connect(opeNorCor.port_a1, port_a_out) annotation (Line(points={{-16,-39.2},{-58,
                -39.2},{-58,0},{-100,0}}, color={0,127,255}));
        connect(opeNorCor.port_b2, port_b_out) annotation (Line(points={{-16,-54.8},{-58,
                -54.8},{-58,-80},{-100,-80}}, color={0,127,255}));
        connect(opeNorCor.port_b1, port_b_in) annotation (Line(points={{10,-39.2},{58,
                -39.2},{58,0},{102,0}}, color={0,127,255}));
        connect(opeNorCor.port_a2, port_a_in) annotation (Line(points={{10,-54.8},{34,
                -54.8},{34,-56},{54,-56},{54,-80},{100,-80}}, color={0,127,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={Line(
                points={{-80,20},{82,20},{32,46}},
                color={28,108,200},
                thickness=1), Line(
                points={{80,-20},{-82,-20},{-32,-46}},
                color={28,108,200},
                thickness=1)}), Diagram(coordinateSystem(preserveAspectRatio=false)));
      end Infiltration_Door;

      model Infiltration_ZoneFlow
        "This model computes the infiltration heat load as air stream that enters the cold room with different temperature and relative humidity when door is open, or the air leakage from seals."
        replaceable package Medium_CR = Modelica.Media.Interfaces.PartialMedium
        "Air medium in the cold room";
        parameter Real VFlo(unit="m3") = 4.6*11*4 "Room Volume";
        AGRI_COOL.Buildings.Examples.VAVReheat.BaseClasses.RoomLeakage Inf_Envelope(
          redeclare package Medium = Medium_CR,
          VRoo=VFlo,
          s=4.6/11,
          azi=AGRI_COOL.Buildings.Types.Azimuth.W,
          final use_windPressure=true)
          "Model for air infiltration through the envelope"
          annotation (Placement(transformation(extent={{-22,24},{22,76}})));
        Buildings.Airflow.Multizone.ZonalFlow_m_flow
                                   opeNorCor(
          redeclare package Medium = Medium_CR)
          "Opening between perimeter3 and core"
          annotation (Placement(transformation(extent={{-16,-60},{10,-34}})));
        AGRI_COOL.Buildings.BoundaryConditions.WeatherData.Bus weaBus1
                                                  "Bus with weather data"
          annotation (Placement(transformation(extent={{-110,40},{-90,60}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_env(redeclare package Medium =
              Medium_CR)
          annotation (Placement(transformation(extent={{90,40},{110,60}})));
        Modelica.Blocks.Interfaces.RealInput mAB
          "Opening signal, 0=closed, 1=open"
          annotation (Placement(transformation(extent={{-130,-54},{-90,-14}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_out(redeclare package Medium =
              Medium_CR)
          "Fluid connector a1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_out(redeclare package Medium =
              Medium_CR)
          "Fluid connector b2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{-110,-90},{-90,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_in(redeclare package Medium =
              Medium_CR)
          "Fluid connector b1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{92,-10},{112,10}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_in(redeclare package Medium =
              Medium_CR)
          "Fluid connector a2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
        Modelica.Blocks.Interfaces.RealInput mBA
          "Mass flow rate from B to A, positive if flow from port_a2 to port_b2"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=180,
              origin={106,-34})));
        Buildings.Fluid.Actuators.Dampers.Exponential damExp(
          redeclare package Medium = Medium_CR,
          m_flow_nominal=0.1,
          dpDamper_nominal=100) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={62,50})));
        Modelica.Blocks.Sources.Constant const(k=0)
          annotation (Placement(transformation(extent={{28,74},{48,94}})));
      equation
        connect(Inf_Envelope.weaBus, weaBus1) annotation (Line(
            points={{-22,50},{-100,50}},
            color={255,204,51},
            thickness=0.5));
        connect(opeNorCor.port_a1, port_a_out) annotation (Line(points={{-16,-39.2},{-58,
                -39.2},{-58,0},{-100,0}}, color={0,127,255}));
        connect(opeNorCor.port_b2, port_b_out) annotation (Line(points={{-16,-54.8},{-58,
                -54.8},{-58,-80},{-100,-80}}, color={0,127,255}));
        connect(opeNorCor.port_b1, port_b_in) annotation (Line(points={{10,-39.2},{58,
                -39.2},{58,0},{102,0}}, color={0,127,255}));
        connect(opeNorCor.port_a2, port_a_in) annotation (Line(points={{10,-54.8},{34,
                -54.8},{34,-56},{54,-56},{54,-80},{100,-80}}, color={0,127,255}));
        connect(mAB, opeNorCor.mAB_flow)
          annotation (Line(points={{-110,-34},{-17.3,-34}}, color={0,0,127}));
        connect(opeNorCor.mBA_flow, mBA) annotation (Line(points={{11.3,-60},{
                11.3,-64},{80,-64},{80,-34},{106,-34}}, color={0,0,127}));
        connect(Inf_Envelope.port_b, damExp.port_a)
          annotation (Line(points={{22,50},{52,50}}, color={0,127,255}));
        connect(port_b_env, damExp.port_b)
          annotation (Line(points={{100,50},{72,50}}, color={0,127,255}));
        connect(const.y, damExp.y)
          annotation (Line(points={{49,84},{62,84},{62,62}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={Line(
                points={{-80,20},{82,20},{32,46}},
                color={28,108,200},
                thickness=1), Line(
                points={{80,-20},{-82,-20},{-32,-46}},
                color={28,108,200},
                thickness=1)}), Diagram(coordinateSystem(preserveAspectRatio=false)));
      end Infiltration_ZoneFlow;
    end Infiltration_load;

    package People
      "this package computes the heat load that people who are working in the cold room are adding to it."
      model People
        "this model computes the heat load that people who are working in the cold room are adding to it."
        parameter Real n=2 "number of people working in cold room.";
        Modelica.Blocks.Interfaces.RealInput T_in_K
          annotation (Placement(transformation(extent={{-130,40},{-90,80}})));
        Modelica.Blocks.Math.Gain gain(k=-6)
          annotation (Placement(transformation(extent={{-40,28},{-20,48}})));
        Modelica.Blocks.Sources.Constant const(k=272)
          annotation (Placement(transformation(extent={{-48,-18},{-28,2}})));
        Modelica.Blocks.Math.Add add
          annotation (Placement(transformation(extent={{10,12},{30,32}})));
        Modelica.Blocks.Interfaces.RealOutput Q_people
          "Connector of Real output signal" annotation (Placement(transformation(
                extent={{98,-28},{154,28}}), iconTransformation(extent={{98,-28},{154,
                  28}})));
        Modelica.Blocks.Math.Product product1
          annotation (Placement(transformation(extent={{64,6},{84,26}})));
        Modelica.Blocks.Interfaces.RealInput t_people
          "Connector of Real input signal 2"
          annotation (Placement(transformation(extent={{-128,-80},{-88,-40}})));
        Modelica.Blocks.Sources.Constant const1(k=-273.15)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-84,16})));
        Modelica.Blocks.Math.Add add1
          annotation (Placement(transformation(extent={{-76,44},{-56,64}})));
        Modelica.Blocks.Math.Product product2
          annotation (Placement(transformation(extent={{-6,-70},{14,-50}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=n)
          annotation (Placement(transformation(extent={{-50,-80},{-30,-60}})));
      equation
        connect(gain.y, add.u1) annotation (Line(points={{-19,38},{-12,38},{-12,
                30},{8,30},{8,28}},
                               color={0,0,127}));
        connect(const.y, add.u2) annotation (Line(points={{-27,-8},{-12,-8},{-12,12},
                {8,12},{8,16}}, color={0,0,127}));
        connect(add.y, product1.u1)
          annotation (Line(points={{31,22},{62,22}}, color={0,0,127}));
        connect(product1.y, Q_people) annotation (Line(points={{85,16},{92,16},{92,0},
                {126,0}}, color={0,0,127}));
        connect(T_in_K, add1.u1)
          annotation (Line(points={{-110,60},{-78,60}}, color={0,0,127}));
        connect(const1.y, add1.u2) annotation (Line(points={{-84,27},{-90,27},{
                -90,48},{-78,48}},  color={0,0,127}));
        connect(add1.y, gain.u) annotation (Line(points={{-55,54},{-52,54},{-52,
                38},{-42,38}}, color={0,0,127}));
        connect(t_people, product2.u1) annotation (Line(points={{-108,-60},{-68,-60},{
                -68,-50},{-8,-50},{-8,-54}}, color={0,0,127}));
        connect(product2.y, product1.u2) annotation (Line(points={{15,-60},{28,-60},{28,
                -12},{46,-12},{46,10},{62,10}}, color={0,0,127}));
        connect(realExpression.y, product2.u2) annotation (Line(points={{-29,-70},{-20,
                -70},{-20,-66},{-8,-66}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Ellipse(
                extent={{-28,80},{26,28}},
                lineColor={28,108,200},
                lineThickness=1),
              Line(
                points={{0,28},{0,-42}},
                color={28,108,200},
                thickness=1),
              Line(
                points={{0,-42},{-40,-78}},
                color={28,108,200},
                thickness=1),
              Line(
                points={{0,-42},{42,-80}},
                color={28,108,200},
                thickness=1),
              Line(
                points={{0,0},{-22,-18}},
                color={28,108,200},
                thickness=1),
              Line(
                points={{0,0},{22,-18}},
                color={28,108,200},
                thickness=1),
              Text(
                extent={{-130,46},{-84,20}},
                textColor={28,108,200},
                textStyle={TextStyle.Bold},
                textString="T_CR (K)")}),
                                       Diagram(coordinateSystem(preserveAspectRatio=
                  false)));
      end People;
    end People;

    package Product_Load "The package that calculates the product heat load."

      package Sensible
        package Connectors
          connector Crop_Inflow
            input Modelica.Units.SI.MassFlowRate m_flow;
            input Modelica.Units.SI.Temperature T "Temperature [K]";
            input Modelica.Units.SI.EnthalpyFlowRate H_flow;
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Polygon(
                    points={{-100,40},{0,0},{-100,-42},{-100,40}},
                    lineColor={0,140,72},
                    fillColor={0,140,72},
                    fillPattern=FillPattern.Solid)}),                      Diagram(
                  coordinateSystem(preserveAspectRatio=false)));
          end Crop_Inflow;

          connector Crop_Outflow
            output Modelica.Units.SI.MassFlowRate m_flow;
            output Modelica.Units.SI.Temperature T "Temperature [K]";
            output Modelica.Units.SI.EnthalpyFlowRate H_flow;
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Polygon(
                    points={{-100,40},{4,-2},{-100,-42},{-100,40}},
                    lineColor={0,140,72},
                    lineThickness=1)}),                                    Diagram(
                  coordinateSystem(preserveAspectRatio=false)));
          end Crop_Outflow;
        end Connectors;

        package Components
          model CropSourcee
            parameter Real cp(unit = "J/(kg.K)") = 3500 "Specific heat capacity [J/(kg.K)]";
            parameter Modelica.Units.SI.Temperature T=273.15+25 "Temperature [K]";
            Sensible.Connectors.Crop_Outflow crop_Outflow annotation (Placement(
                  transformation(extent={{92,-22},{128,22}}),
                  iconTransformation(extent={{92,-22},{128,22}})));

            Modelica.Blocks.Interfaces.RealInput m(  unit = "kg/s")
              annotation (Placement(transformation(extent={{-112,-12},{-90,10}}),
                  iconTransformation(extent={{-112,-12},{-90,10}})));
          equation
            crop_Outflow.T = T;
            crop_Outflow.m_flow = m;
            crop_Outflow.H_flow = m * cp * T;
          assert(m >= 0, "Mass flow rate must be non-negative.");
          assert(T >= 190 and T <= 350, "Temperature is out of expected range.");
            // Relating Crop_Outflow parameters to corresponding values
            // Convert T to Kelvin for H_flow calculation
              annotation (Placement(transformation(extent={{-128,-20},{-88,20}})),
                        Icon(coordinateSystem(preserveAspectRatio=false),
                  graphics={Bitmap(
                    extent={{-136,-80},{134,80}},
                    imageSource=
                        "iVBORw0KGgoAAAANSUhEUgAAAVwAAAFbCAYAAACZEzaUAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAEnQAABJ0Ad5mH3gAALLnSURBVHhe7P13gGXJWd+Nf54659zUcaYn785GZSEhgVBAIEQwJhlHDDavAw7YwM8BY5xewEnYJtjYBkzwaxDCIogsCxBCySjnXYUN2p3dnTzTOd14TlX9/niq7r19u3umJ/V0z56PdHe6b598qr711FNPPSXtdttTUlJSUnLLMaNflJSUlJTcGkrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkp2QaPx+Jxo3/YhPce761+8KN/LglIu90un05JSQkEiSUIpozYY85bPAXeO8AjYhAMQoaIbNjWewsIIqVNN0wpuCUlJWqh4jCS9L9rFudY6T3Gcu8xlnuP0+ydp+vmyV0TT0EiVVIzTiM5xnh6N9PVFzJZfR4HKi+hYiYHx8YiDI77bKYU3JKSZzke17dme26Fi+13c3rtbaz0HsNms2SZUORgrcc78NEIFhABk0CSCEkGrVXHRPUBZrKXcXL8z3K4+goSU910nmcrpeCWlDxrCaoJdN08T67+Ks+s/SZFegGAIgdXmLCNx+MRUWs4IlF1PYgYnC/IqmAMFAUcrLyc+xrfwn3jfwGRBO/ds9rNUApuScmzkGhtOl/w1Nqv8MjSz0JtnrzrcIV2/4f9uYoK79UQMf3N0prDCEzwUl409Y841ngdPIut3VJwS0qeZXhvEUlY6T7OQ4tvYJkPqzVrE/BuKMpgZwI7YHh7tZ6jqKZVh7WeB8b/H75g6vupJGPPSmu3FNySkmcRHo8gnGv9IQ8t/htcukivneK8BUDEq4/2hlHxVReEqPiKpzYGE7yML57+ESYq9z/rRLcU3JKSZwmxG//5lTfx2dUf1jCvIgVxG/yytxIhoVJ3mGKGVx/6SQ7XX/GsEt1nx12WlDzLiWL72PLP8UjzDdjC4YsEj8W5q09suFl4HHknoZB5Prr03cx1PoaICbG9dz6l4JaU3OFEsX1y5Vd4ZP3HKXoCmP4MMmN2UwYczhcUXUPXLfGR+X/IcvcxFd1r8hfvT3bzSZeUlOwy6rM1zHU+yiPr/xFvJcTSDizK3XInKBqG5sVR9AyFmecj899Lzy1piNkdTim4JSV3KN7rAFnPLfLRuX9G4dvYQi3e28lgGrCj1zb0slN8Yu7f4XG3/dpuNaXglpTcqYharg8t/BiueoGim4DZTWt2azZY1MbTbSVctm/j7PrvI9zZ/txScEtK9inee5y3OF/gfLHBOvRe/baX2u/nXOe36DYFxIUw2T3Udfce7yzWwqcXfozcr97REQt37p2VlNyBeNxQzKxgJMFIipG0P8nAo2FWzhc8uvQzJGnIfzB0lL2Ex2Nzg69d4omVXwrf3ZlWbhmHW1KyD/BhBljM5uUpaBUrPLX8Xi6vnyJJ16lVFshdC+u7GCpY32Gh86kQZ6vHEZFdHiTbGSKGJIPMH+Jr73orVTOjPuiRtI/7nVJwS0r2MHFmWGS29QhnVj/Fpy+9lfn2RQrapJWE44dazIy3yHO1cnWGF3RbOnNsr+uWXq+hPu55Ye1f85zJbw+W+B6/8GukFNySkj3K8Aysc6uf4CMX3sxTSx/H1Ht0Wh5vHd5rEvB7Dq/TqPVwXjCavAsJScP3A96DEUNa80z4F/M1d/3O6CZ3BKXgluxZtOvreDauHBC700udp/mTsz/LI3PvQVIh73oMqS5941VwjTjuO7ZGNS3w/WGZ/VmtRTyGGl99168zXXnxJgt/v/PsKsUlexpPWBcrDJiICCLJs0psY0iUiPCxi7/MLz70t3hs5f9S5ILtGgTRiIQQY6sNEoh3uH4jtT/FFgCfUhnrMdv+cPj9zho8e/aU5JI9ii7t4r1FCAKLTvNs24s8sfqLnG++U7e8wyrfKJrg29Czq7z18/+C9178aZp5k7wFYjQEbHjAS6fCCl7073eEHSja2Cz1Hglf3FkSdWfdTcmeJ8aOeqJvUXOmiiT07Cqz7Q/yyPJP8d4L387bz30Dz5j/xOXu++OmdywaNyus9y7z64/+Qx5ffy95Sy1abZBG99jInfNoPL2OZaX3OLlrllEKJSXXQn/VAE/wxQ4qkPMFbXuZhc4nuNB6Dyv551jpPkVj0pB3PXlHaEwZjvm/xCsOv+GO8+dFnHcYMax0T/OWR/8pC/lZirYA9irOAY1AMAL3H1shTR142fMRCVdCEMR4Uhnn6+7+I2rJkTvqvZeCW3JLUKvMYSTd8H0rX2Cu80la7nFm2x9hvv1JTCXHJB5nIe+CEU2ILWKojTkO+a/nNUf/24bj3CnEwbFWvsCvfO57mM+fwXYk9AKuZrl6nBMdNDu6RjXTQbP9LLjxntMUvubYHzBZea6GMOznmxqiFNySW0ru1lhon+b86sM8uvDHXF67RLV2gQdOtun1hF7bgWjXGdnopxVJqNQcM/IVfNmx/7nhuHcK3jsQz288+r080/ooeVPwYlVjggBtz2B1hpOH1xmv5Tivz3G/ypOE/5mK43WHf4VD1S/p9wDuBErBLbnp5LbFU6vv5unFh7iw9ghz3ScgMbjCUxRCNSm493ATMT7Emo7acio1RhLSqmVaXsnrjr0RI9nQNvuf2FV+zzP/lY8v/RrddcF7OzDzroo2Ts4Jxw+2ODDewXkVrJ3tvzcRhLTiefXM/+R4/fV31IoQd8ZdlOwJYpD9mbUP8HtP/js+s/I2LrZP0esYirbB9gQcdHsJXSuIFKGnOFoM1QZw3uMc5G4d5/ORbfY3LgySXVx/mI/P/gZ5y0CcpLBjsRS8FzxCrzBhPTKNWrjaINteRgcKGWpgfQiFs2FMYP8yWtJLSq6bOM//nsnXUuMwRddAYUA0MgFAxFE4aLYNeJ3X79zWlUgA7zy5a+IoIPg87wSMCM73+KNTP07hC/x1LXOjA2Qe6BWJWrc3bRHI24cLURnGa3mSkKBHQwa1zOzX3Lml4JbcdDLT4Nj4PYjRhCtxzMPjcA6MeJqdLPwtiMaWIuHBGwrfBIKFu2Prb+/ivM6ee3Th7czmn6foau/g2uXDB9eLp9NLyIsEwSNeV8vdz9gCPrXwH3j/pb/Px+b/BY8s/STnm39EszirE2LQKc1xcHa/UPpwS66JaGFuFx8ZBzg+O/d/+IPTP0zeCX5Joqh6nBdS47jv6App6rcNZVJXpic1Db7+7ndQT4/dERmkvPcUvs0vPfQdzOensT2NSrj6INlWaIPmPNx7ZI3xWqEDZ+zvgX3voVKFJBNMovfSWnVUkmkm0wc5Of4NHKm9lsnKc3R7PHidOLKX2dtXV7KniGK3kxR/R8eeD9bjrC7BPegxewRPYYVWL8OIWmlbHc4Ec9bRwQeXwn4WEYKfW0Q4vfJhFu3TFF2d2MB1iS3BraCN1no7A/Ha5Vb92beIQN4Tei1De9XQXk3wXsj9Csv+kzzWfQPvuvQX+cjs9zHf/bjGNshgYcy9Sim4JTsiiu17nvkZ3vX0TyIioWu8ESMG7z0HandzrPZi0prG1Q4WhlWBcF7odBP1GgSLbBSd6pogiSN3zfDd/ib6uR++/FacDwNd1+W/jQxcNuvtCoU1GNEkMPu9cdLekM5KdD748J2Qd4X2WkJum1z2b+U9F7+djy/8M9byp/pJ2Pcqe/vqSm47OkChYvveZ36Oj8y+kY/N/m/+5PT/wojZMv2f85bUNLhr+vlUKmZEJHVkXcTT6mVYd5WBHhfyC7hV/X3bDfcPHbvKqcVPkHedNlo3tEy59jhEPLlNaHXSQbTC/n9Um4huKY9FMHSbCd45LhS/w3svfxtPrPzy8NZDP+8NbuRNl9zh9F0ICO98+if5yNwvUnSFoid84OLP88Gzb8JIsmnQwhi14u6felVIgG2DS0HdByI6HbXTS+gVCRIssi0FwgjgKNwaqLyMbrFviM/picV3UdANURogW974tRB7DbDcrPWjFYiuhdHN9zWDu1FjQBv8bjOha5f4XOvf89G57w8N9PV5xW8lpeCWbMmwj/aPTv0XPjH/Zmw3hOR4j7eG9577aT567tfC+lkDSzeK4j2Tr6ZqamDAGAnFTStBtMKanaz/81bRCq6/1LcK7n6Ow3TkOO+4tPY4lXqCEYMxN0MSVFiNeNbbKa1uijFhWoX0F++9o/FYvBWKruGy/z0+OPd36Rbze050S8Et2cTw4NjbT/0oDy+/hbwNhbV9K9VaLeDvPPNf+PiF38JIssm9kJgqDxz8ItKKxtzGmVHqVtBDrbczfN+tsNnvaBCQgeDuNwNXrTC970SqGDE0e+sqAaM3ewNEt4L3wuJafcMz9SFW907H43HO0lk3rPIp/uTyd9CyF7S87ZEnUApuyQai2FqX87bPv4FPL/92yFy1MRwrxtc6J/zRMz/KQxffukF0NcxJePDA66lUCUoZ91cxN8bT7qU0u5laZGEixLCVK0aFw6KDZvvJpRAjEjReNOfU8nv4v2f+G6eW30933Q65Wm4UfSbe6zNda2cstyok4ZniPcHD8KzAY+k2De3scT54+XvI3dqeKTel4Jb0iYNj1hW87Yk38Mja2+g1NbZWLYSBOhiM+iTD129/5kf4zOW390U3ivOx8fvx7azva9M67wd+RycsrVXDSLuK7bBrwTv9opsvA+D2iKVyJXSYUXNBdO0qn7j8Jt746b/Bb33+n/ORuV+llbfUt+r9jY2XbWAweCbAwkqdXqHL7+h0373/3G4mXizddUM7/Rwfnf3noeze/mdw0153yf4mzu3v2Q6/8/gP8Pj6H5E3CTN5YkEdFJfYRfMhxta6gj94+of5xIXfDqKronO48WJmag+Q1QQjSTiCWsze07fIVppVEqNCrFa2Hl+H7KBw6+HEt7/SXIngOUUQHpn/ff73I3+bd539aS62NKdE3trYv795t+PDMxWMcXTzhMvLDdQjE33kG3sPdzReLd32urBo3skjSz/TL3e3k1JwS0LeWoP1Ob/7+A/y5Pp7yNuCrpK1YcuR3yOay7awOb/xyD/n/z71iySS4FyBYDgx+RxENCHJgGiRaT2YXW7Q7qYkJlhkcRANzVPY9erDjZMh9iIebbTadpE/eOoH+f3T/45Lq6fptQSX6wSHfk6J0Z1vGH2QIvrsjPGsNKssrtYwJkYshOe93Wu8I3H02sLjaz/LcvcRbdBv4wMoBfdZTkx9t9A6w09+4C/x5Op7cR2DtWGhwuAaGI5a2Ap1LwjVpMGvPfx9fOiZXyExGc47XnToG8KMs9Gk2kEcxFNYw/n5cbp5QpJo8hL1bwYfbhDc21lZroT6rA0LrSf45U//HT679Md0WwJu6/n+t+4u9Alr6J1ndqXBWqtCmqh1q4NozyJLF3AWTNbhUws/fNuzzpWC+yxGfa2GhdZZfvpDf5nHFt7N+QvnWO+sYozRcK8wqqOWk456b4dzltRUEVJ+8ePfzUfP/gZGDAfrJ6lKPUrBkN08CA8zxtEpDGfmJmh2MtLE9QfxvRdyq4Nmt8I2vFG0h5Aw136MX3/8HzLfOU/eErwPExt2lYHrQESbpwsLY/1n6r0gQ+6FK7zOOwLtWTm6bWGZj3Kp8x4krBN3OygF91mKQ0Vidu0pfuL938y51Udw3QqdXpNLC2dZWL6EtUV/qu6OrV0RatkY1ha86ZP/gE+eeytj2RHun3o1tTFdkXdQ6DZ2gxPjyQvD2bkJLi01KCwYsZp7wXXD4fdWkdWBRsNy+2ne8rl/zHJ3EV/EuOTQhd91hlwL4rFOew/rnYwkcbgwnTr6ya/wNvc90WDQpl54ZPHncF5dXbeD23PWktuKx2MwXFz9PD/54b/IbPMUvhfXEROMCMvrC1xceIb19mp/eZMoun1rd6iqxu+MESpZBUNKp9vkjZ/8+5xa+BjPO/RakkT9sZsFW21f78NEAA/zq3XOzE0xtzpGp5eC5Dh6I/vdfgTB+Zz/88S/Zc0t40LmL+V2dt31XekzdeROODc3EdwL6rKJoisxFO+2Xeutw/TDQCy9Dizbh5ntfACiG2yXKQX3WYggPLX4Mf77B/4Cl1ZPQS8NYVuDApiYhLzoMbt0jrnlizhnNXeC06gFEe2aRvGM/1prqVXG1Br2CZ3eOj/1wW9jpT2H6U6B2Sp3QKj4/dF0tXa7uTC7XOfU+QmeuNhmrXtBz7VHlCF2S9935me4WDyG65kNz/D2oqNjfZeNaArHc/PjzIeBNEHD8nycNHFbrPFby6BxVwu3WjecXntb/GrXGS35JXc40af48IW3s+bO4a0WSPVrDfDe69RTMaw2F7m4cIZmW327oJnCvEQrarCn9540zahUapoH16U0e3P89kM/iqenYq1bDp2NfulXgRiIhDGWXg/Wum1ahcbibt5399HwL8Nc5zE+fPF/kzfB+mIPXNkwUVEGUR8Al5fGuLAwRuEkRIXo8yYOqt2xvl1P3oG5zodp21mdkLLLN1oK7rOM6JP981/wg/ydL3ozJw48D1NXoTBo0hmCiyCi1m6Xy0vnmFu6gHU5iSShcm50M6hlC7XKmFrDOHxhWG5fYGHtjI7aex282SycA59uf1DHeYwImILcdgC2XZJnt/He8Z6nfxpvZA93yUd7Dxr7vNys8szlSZbXaxjASJwYMNzwDQnw6GH3IR6PzQVXucxK93H9cpcnhJSC+ywkiunLjn8j3/+6P+LLT/5t0gqQ2CC6w32t4JsN1u5aa5lLc6dZay1jwvLmw24GQrWtVuokSRpEV7uuq+u6Uq9zWqGvTBDe4H4wqfQF9/YMRA2Ik0QuNT/D6bVPaBJx2SuuhK2IDVmwZFHLNreGC4tjnJ0fZ71TAcAYFV7dLu6LRq/u2UblGhBd0Xi++wn9dZf9CqXgPovx3jFRPcS3v/wn+O5X/xrHp55HUi+ChRmtXY3TjV2vxCTkNmdu6TxzSxcobA9jdHE/PabHe0eWVEhTrcRxX+t6ONfFmBj5cKXCrtazc9p1T1LBhlUfbnetjw3Lp2ffhktUfK90J3uHKLpeB9OCtbvWrnBmboKzcxOsNCs4LxhxmGAZgw6wEZ58dDls/sRjj5x2T6GN/0JbBXe3r7UU3GcxuiSJ/u+lx7+Of/n6d/MV9/59TOqRpCAxaSgiKrqDSASDkYS15goX5k+ztDpLr9AIgiRJETFUsir1SgPnnAo40O72aHfa4ThbWblxOEz/awRSo/+K8VhXhEEpB9jw2X3LUiMTenxu9l3kbXWb3JwkNLvBsMsmWru6EGWzk3F+foJnLk9weanBeiclLwyCJ0kcJmwXhXj0Mzj27gvZTogWureOpr2woVe2W5SC+yxHrTMNZapnk3zbF/4o/+A1v8GJqRdganmYsZSqZRBmpYUdSRKDc5bltTkuLTzD7OI5FpYvsrK+wPLaPIXN+wU6irWz7SDgcbBNraK+yKKDas4LXWdoWkPbpXRdQm61ATBSAZLwCdfjLXh3y2t6HHQ8vfJhOq4FXjRn7+7W25vC8AAl6HRgYzy9ImV+rc6Z2QnOzE5ybn6cS4sNFteqNDsZnTwhLwzWCtYKvfC7SAw3iz7j0TPePgYNvC7vVNh1um5hdLNbTrlqb0kfH2JrjRg6+Rq/98gP8+4nf1b9k0UaxEYr1cBKHdo3xjUGizZaPIO/e6qVCicO3a9LSYbjSMhwVXihCKsgTGYFh7Ie0xXHVGZp1CzPm/gSjk18AYVPMckRnBxHkpP45IUjjl2L92qR32ycLzCS8u7TP8bHF36TvGn6U5b3L6FfMfQ++3/xgo5R6nvSRT+DZ1cIDab+7a6ZJuP1HtYadZX2rejNx90toujHaxERjLF0OmN89ck3cnzsi0LEye5cYCm4JZtw3vYXO3x09r38+kP/gsudRyk60ncxqKvAhD7aFjU1MNxt884jBu45di9QBxxGhNwJFuFAmvPgeIsXjK9zpNpjKi0Yy6xWbAfUDGQ66IEBmtDLJyG9F9KXQ+0v4tIvAhkLZ3c3vRMXn83/+fwP8Xjzj+k1Dc7l+1xwRxmI6Cib/e4DsU4M3H1ojbF6vll0w2vbVUJ0RbwG7yFNPGutCpeWG3zri3+cB6ZfH5IO3dxysh2l4JZsi3WWxCS08zXe9siP8MdP/BQYh9gM66L/VMInlu6Nx9gguB48lkNTh5kaP0JuHbkXjte6vPLACi+eXOdgWiAhSN8iOMIilF7zy/YRAW9JEk9S0Rls5GDNSymyb4H6X8XLwXgVmy/sBvBY3vyZ7+Fs+yFsV90xN+/oewmvK3VsIbwD4p07nBcS8Rw/2GRybKOlq8Uj2JG3+GFpeQFCzymGIBrjWWvVuLA4jojjr3zBf+KB6a/GeksyXLZuIbsj6yX7ksQkOO+oZxN8yxe+gX/yurdyz+TLMNVCu2GSAiCxKm1RkTZ068XjHeR5h56HunH82eOzfOd953jdzBKTqaXrDR1n6HmDC6sVGFyoOHGgzKrPFq8+xHZCr5XSyw0Jn6bqfwhZfD3S+kWg0Bq+xerC14r6miF367SKRVyh1v2dW4niO42N6lYfD8Ei1tlswrn5CeZX6rdtNptEf60XnNMpPSIwt1zn3PwY3ms8eiI1gF1N+XnnlpWSm0LMo+C84wVHXsc/+8q389X3/2MSY5C0QEjUHxu6lpv9prFCenS8W1hud3lhY5G/98B5XjezSN042i4J4UhqlcR5b3o4HfneeOhotfqhqAVPr5vQayVUzFmq7vswy38Jnz8Ckuig2o0Qzl/YHoXrhEZn8P2zk3jzg9lsIp7Z5QYX5sfIrSExOpjpb+Fstng8HYcYWLUx3vj83Dizy43wvhyp1BmvHA57794LLAW3ZEcYMTjvqCQN/tJL/i3f/5Vv496pLyKpW82pG4pStAL7whuSiauv1lNJhL90n+PbT85xpNqhbRMcQiL0LSWttPrvlRnU2MHgiAPv6PVSus2ESu29VNa+GTv7FpCQGecGMZKSkPXlfugynqWEgc/R2WytKs9cnmBpvYYQZ7Pp9hB9q9cnwBsEdkOIob6VeK7F9RqnL0+w0q6QJDprMU0NtXSC6eo9usfVC9pNoxTckh0TpwU773juodfyfV/xNr7pef+CRq2BySxC0g8bi75bjXrw9JxnPIPvPQp/ccbjjKFnVWglxG3uTGQ3M6ioOotNXY8FkvRonx9n5SM15IP/md6jPwkiwTVx7cSR7CxpUEknMSaG1I1u+WxETf1BZILG91pnuLg4xpm5CdbaFQS//Wy2kEnuSo9TrdfhMDz9YeCnVaFdDZM5Li6OUThDYryWzeCTrlXqJEZdCrtJKbgl14SI9K3dWjrON73gX/K9r3srzzn8WtK67a98AJqL1BjIHYxlwvcd8bw8s3QvO+hqxEIMF9uYOmdnRCtH4uCICwM8aYHvpax/9jhL77uL9vlplpcrZI/+Kt1P/5jOorsWc2oI5y2JVDlQvYusZgDZnPzsWU0U3Y3W7non4+z8OGfnx1lerw5ms5k4aSK+kuh22PqjxSTkrghWsk7GcDgnrDQrnJ2b4Nz8BK1OGoRWBdl59SGLGI427hu+6F2jLCol18WwtfvAwVfyj7/0d/nG5/4rxhsTSEVDpxKT4BwYI3zPYXhh6uk6IbEOM68Jc0QEUdUcPcUVibuIeLxTK1Myi7dC+9RBlv7kPlpPHNQhkbQAKVheT0k//zt0n/iFYE5dh6UbavpYtREG769PuO9sNN511No1AmvtChcWxnnm8iSXlhustbIwaUL9rcYMZrRFN0X8GNFIA2MciXEInl5hWOtkXFoc45nLk5yf1xVDdFu9ljigZ9DXZVJ4zoGvgKGJLLtFGRZWcsO4sAglwOnlh/iNz/xLnlr+IHnL0fIp33HI8k0NR8+q+Kq5Au6uFD9hwGpYlxD6lVdg2LKJgzAkDhFP99IErc8fIl9oIMYjSXBrhO4mAuINlWpB9at/hPTI6wfKvUPiGnCfm38rv/f5H8YW6IDgzXEP34Goj1VFWH8HjWbwIZqvkln9pI5KWlBJXfC3el3JOUy+cF7IrSHPDbk1dPOEbq7Tj7Xx1nXc9CyCRqMFCzf2u0Ro1Kp8x0t+iQO1+zeU3d2gFNySm0YUI4B3fP6/8puP/mdeVlnjnxyw5EXf26YhQs5DVXAnE3yilWPImTty5IDXHqdWYhVRSR3FUo3WqUN0z02AFyTV+GCPHk8PpxXeI1QTA9MzjP3pN0I2HY67zTm3oWvX+K8f+Xp6RQ8RwblSdK9MEMItXq929/XLaMkSX3XcVtvo0FYPXAomxvkOsfEcQeg9iCRUGnBP7Uv41hf9N3Uv9E+wO+yetJfc8eiik9pN/9rn/WN+6Ct+i79+MAOn04W1a6guBC+CdByy5Ai6qBEOVyj//QoXBj5wQvNzR1n+4H10zkwhCUjqAaP+Q/R88aDOgXhPp/BUm3O0Pv0TQzX62qgmEzx48BVkdc2UVort1dD3MPw+4qBZdCckRjOU+RDZ4kIcrXP6c3RPRMtX/bPaCg8PwA3OEc+jlq7zDmcdzz/0WhApl9gp2f8Yk4C3OO+4r/V+DqUdCq8RuN7r0JhIEEwjsOSg7YOVG90EWyuXGsA+WLiw9tAJmo8exheCyVTo+5ZvqIgDwiAdIFjWO4biiT/GrXw2mENbn3Mr4pplX3j0mzFGk6nHcLiSnRJdDBvFlyDAV/r08XH/QS9mK0Q0miRJhTEO8ZLDfxZg48zFXaIU3JKbjAdJMHYWf/mncQWoram6FqVNfJh9ZD1mwSEupBCJ/cEtBEy/UpdB9/Q0nbNTmGoRoh20KA+EdrTyCd4FbRVwzlD3ht6pNwHgryG/YqyoD05/GQfNA6TVvoew5LoYFt9r+PT9BqPveiMaBZNQqcOrT/4VElPb9cGySFlKSm4uQShl8XfIzCy+MGEu/kYBVaNSrVxZd8iagyQEh210wvXRrz0+N3QvToDRY/oNiVaG99PzRqtYxOGcx/UMptEmeeFF6id+A3FPIybZdI1XwnuHkQpffs936DXtfNeSXUYQTAXG3VFecuSbggBvLl+7QSm4JTeXMGiWzP4y9KKvNSa5CZtEaZNg5eKReacBu6HbH5y1/X3C5rpET55g2xUkdOc3W7VRaAfTTb3X/TCesefPM/Xap8juWaE6tQzNN244z07QVTAcz5/5Uzww8UqqY7Jhtl3pYrjdxOevPacksXz1A/+AajIdjONScEv2PVrITfujyPrj+DwMLRuzyXrsdwy9xxtBeh5ZdP3kVFccQBP6Ytv/os9Gq1dEF7HEG6p3rzD92mcYe/FlkqrHF4JtC9L5VcRdHG4KdogG0/+Z5/07GnKA6BK8XZW5JDLocQgJ1TF40fTX8twDXxOmod++91MKbsnNI04kWPkgyVgPF1cB3sba81GcvEalmxWHtMIAGuj3Q/t6D94KSbUgne7grSAmzmoKn1CZxDidEJEnpAdbTL3yHJNfcp5sqovPEz02DlsYKmPzSPvNQ1e1M2Ky9lOzDzO/cj7M39cJIRr/q5Z2yW6iPRudeCGYDGaSe/jG5/6Q/nWbsrhblIJbchNJtAO3/mmwYYRsJEZymGhPimiYGNaTzDtwDh8Fa8halBBHi0D9viVMxeIKo5McjHozoj/V9RJMLWf8Cy8y9ZozVI6vQmHwzgSvRxw08fieIJ1fRvySVokdVMootp+5+A5+6kPfwtmFp1hYuqiZscK05g2TLm6YaLWpiA9+LhkQxdaHkC9BXM5j5z/Or33qB1nrzmNCytHbRSm4JTcPEYxfRVofg3ZYX+wqmV1UjkJImBGk6TAr4edokQQBlBDk7gpDNtNi4mUXMZnFdRNcz+inqwJcf84C01/2DI0HF9UKzhMV5uDPHbgjPL0uZLWz0HlL/7srEZdkubDyKD//4b9N4boYl7G4uszC8vkwLdUE0fXAjVi7UWCHBwZjw3KzxHz/E9+pPhcPGIQeF+fOMb82y/vO/Sw/8p4/zaOX/wQjJiTQ333KmWYlNwkVFsnPkT70hdDtRJNzhxajfozzuBTcPSlkYXpmnCwRfW/6JZJYitUqnbPTFKtVAJLxHvWTK+py8IA1YZBkILKbXaxCVoVe/iB+5t0g46MbbMB7T+Fyfvw938gzax/F55rMhzDNuVGtcfjAcdKk0a/Yau3SF8hBGNRWDItHDJnSn11wbat/mn6Ttf2x7nTU2le/uYqtSIKRHpcWLrDeapKmKXjNqVFJxvibX/wzvOLkn9v1ab2Ugltys5HuaSqfejG2iDN+dl68+i4E6/DTCe54onnFg3di6Afd3oEkDkl9GBgDyRzeCt5ujMsd8U6MoBEG6bilZ34SX/v24HLYXBljJX3XEz/Hbz7y/dhu2p8IEf221jmyNGFmaoax+kHwA0GOxGvZdF1x1HD4q5BHwIhnZqIDwNxqncQMi82zjehWGUSheDyJSShsk7nFi7Q6XdI0DRavYEyC9zlZVuW7Xv1mXnL8a/v+9t1ic4kqKbkugkh4i4jRJDXXUI79kGBhBFl1SNPjkxDJICpE0cPgvVdXgTO4boJ3YTpoN8GHtbSiVbhJ1Dbh8Th8DtL8+bAsz9ZVw4ih1Vvh3Z//ObzT2N04k8k5h/eexBisdVxauMzlhTO0e8shA5YJuSb0mvqG/7C+BrH1YVqrdWrpTo91uffIKkcPtDg42aaWFbp8TL8LvfOGbX+j9zsYGAtWLYYsMbQ6C5yfPUOr0yNJElx/QovHuQK8IbddfuGjf5+55tNa5nbx2W1dqkr2NL4/4DMgWlm3naAi3vtrWtKm3zGOsbneI3MWsQOXAqF7rZ8YYzsSPtZ3H+g2cfur4yk6Qpp8Bum+LXy38fqjlfro7HtZKJ7E5YLzKrKalUpFIFpNiUlYbze5NH+BC3PP0OzM0cubiFjSREiSRK0uMdggroU1eA9J4qhXc45Mtbjv6ConZtZpVC2FNaSJ59BUp9+ghHl8G671TiUKbV94EW3gXJPLC2e4NH8J5yBJBtEiiv7rxYNNaDPPmz/+/UGsd+/ZlS6FfcZwRi7ne8GiUv9lkKwN2+8e4dydp6k9/FKsHeozXyPeBxG14I4kuJkEsWHUWYb64zeNQaWsNBy9/DW46d8FSTc8z1iBf/aDf5OHZn8X3xPsNo2KWp2xYdD3pl1eQ6NaxZgMSMjSjKmxjJnJCl48qfGkiSNLNV1hYvxQ4hbCc9Y0hBeXxlhcrZEkg5hkfTQ3+/nsJUJjGu7VuQ7LzWXW1lcorCNJNBRx+PkPkP7zEwTJPN/1qjfz8ru+SRvMXXhupeDuQ+Y7H+fp1q8z33oI7y0H61/Ayfqf466xrxrddNeR7mkqD70Yl4fCe41lODYZWl88GHD3ZPgKmtIxpuW66aKrZxYMJnMUjd/GV1+/yZeb2y4/8IevYLl3Fl+ohXslNlpZeunOhwgOAWs9xw7W+dKXHKSbW5IwR0QHyAb7ST9xT3SRaEf4/Pw4q60KaaLXGf8W9urvf2cw7LctWF67xMraGtZHd43e7+gz3wojBlPxPDD5pfzTr/w/CIP9byWlS2GfEP1MT668mfcv/HUu5r9H0z5Ny53hcvGHfHT57/HpxR/TbUM3d3cJ5zMZThoILiYrHd3wikQbREJsruQemQ+ZwPqTCQanu1HU+gyKBtpFTT3S++/hmQ8qMcDl9Sdp9pawhVqsV2Oj2GpkQWIMSaIrYogYCgu9XJcIKgqDdWGJ+PAcdN9hF4m6EozAiYNNJuo51qpSD0dj3LSHtIeIYtrtdVheW8V5dd1EVw4jz3w7vPcUPc8zSx/n9NKnELl643kzKAV3HxCnI853P87n1n+YosjpNjWI3ztDr5VQdIVn8p/nUwtvUJfD1cvcTUZP6JJxfP0kJhX97ipxuFuhoqvhZD4RZE2T23gzyKU7OpJ/PURrUMSru9kLkhYUXYM5+xns7J+EqxlUxNXOLD3bBufx13hvo+ILkCbCejtnZb1HmsRzDR93ox86Cq8xHud06Zq7D60xOdajsAPrF8IMPvw1C++gsdZ99ddrO8atYDBQJljr9F7NoEHcidBGPGBIoNrlsdn3j/75llEK7j4g+myfXH0zkuZ4m4BYfH86q8UDvXbC2fxNfGr+DQhyay1d78FbvCs2DI6JmYTxL8fXg+CGCnGtSBSoUInMgkXyMCHC6wDa9RKt2mgNeidgHCQF+VyDpY/cw9onjtL+zBvx2A2hWj3bxvlChfA6740h8TVGaHcLWl1Hkmjc8sCSHd1Lv9Pr1wFDFwT57pl1jky3ALAOlZR+SNxOhXcw2KhliyD4w1bz7UPdKHG9sxzrvJaFkcZsZ2jdcAU8vfBxCG6GW82tP0PJTcH5nMXOZ8i7aAjTprrjcc7SaxvOFm/iocUf7gv1zSNEHnirNV8SxKQhQ5gH2wLbwTceCJMTCNJ5fYgfSm7T8ZglTWirLlAVBO/BB6HY/Ew2Miy0wmCVX6kU2GaF1YdOsPTBu8kv1mkVlmTuUdzch8M51a1hSBAMXq7dwt2KaJnlVhtPQiN6JaK2SH8NL41TODzV4d4jq4zXC5wbCG+M2vA+PIS++IZPbLi9bq/XZEhC0qF+NMhtxnuveZS9xzld2qg/Geaa0UbIW+HS2hNYV4xucEu42TWy5Bah/sLhQr91BXDe0WsbzvTeGNwLNx5n6PuFUcLssQSxK9jL76P31B/Qeeinab37O2n+4V9h5Tf/DCsfeDPFqkEoNC/CNZ6+Lw4x5MuDN4JZyTG9Aqk5TGaR1Kn4BEGI1t8oG4RWdJVfT1jltxCajx1m+f330nnqgDZSmUMSQ+ITOp97M2pHalVpZFOkpqIW1Q1YuH28YIywsNIlL2L+hS1uYgS916HQOHSQrVEtOHlojbsONZmoFdoOOkHCoJIfigHuf4hWtcYJp4nBuTbt7sqQCOu/twt9Jhrb7bxjtdnChJ7A9eLDoOVq5zLW5aN/viWUUQr7iA9c/h4WeCfdZogn3LZiagWq1Bz3VP4GL5/5gUEyjx2X0KhSsU12+OZFigvvJj/3YYqVy0jzNBO1jKIw9HKdYeU8WGeYvu9JqpU1vDfq3tC6clV80Fid5KDCaIzFe0NvbYJObxKbZphqQfXYOpXD68HfG7vNI5XQh2/j8TxIasEJ3YsTtD5/mGK5pjPW+jnI9QAihnojofLVP4E5+MXgPSvdOf71H76apl0Ap7GeNyJEHvDOk6XC6192mCQZxPHulNiYqPtAvzPi8AjtbkKrmzG3LDgysmQw+SLsjfeewlqgwNoOK8012t0WIoZ7jj5A0Z9IcmMCd/1El0YQXVqcuXQm3PcNXFAo3rV0nB//5ieopo3RLW46peDuA6KFdbH1Hj689PdwucG60cGVrRBqDbgn++u8bOYHdl6RvaWf3LVYJX/697EXPkjnzIepJhmJgbyAbiH9MC21oz14h3MJ9YMLHDx2BlukIA65iuJGCypablq3HGI8vdY46wtH6DUndDsXDiSe2j0rjL/kEpKo5ToaNRZkqF9hJfH05hu0npihd3k8eEb0Ofa3UbMZJGG8Avm9X8rYl/5Y/8BveOdXcXbtEyGHgs6s24lVuh3eqf/2K152hCzVAbxr9Q/H06ufMzy/4E5IjPDBzy2x3nKM12u67lxofD0eZy3dvEu7mwdx84DBGDg2c5xadRrn7FDZubZru1Fig+KcJ0sTllYvMr+82I+5vW5EXUoT2WF+5M98lkpSG93iplO6FPYBgsHjOd74Sh6sfydZ3WFEdlTwex3DmfxNPLTww6G7eoWBtDhbTRLoXSS99FO03vEt+E/8FJz/JM6mdHKh2TP0rOiIui/CAITT3r8HwdFdnaTbqyNS4L0aoNuctV+h9PqiMBbYosLqpbtYOvsA3eYkYhwm8ZgsuBQSR/vpA6w/clR9sf0ZZoNjDzoCajo3Hz3MyofuoXdpApO6ILaDrvlAVAx4R7PrKU6/H7f+eP/ALzv+dUgS70ezgt0QIhTWs7DSIzGi/uHtHtY2SBhki41VfBYuTHk+MdOg3ctZXF1nfnmZueUlZpcWmVtaYnF1jVYn77sVjEkwRiiso9le0RC/kPFs9wfP4ntVv7JzXZrtNdih62V7BIMgBqbrx0gkG93gllAK7j4hJCvkpQf/Kfdm3xFEd7hruBU6kNZtC2eKX+KhGDK2ieg+SKBYJbnwX6h87mtIL/8zJiqfZa1jaPZ8OJ4LA0hDIhMKvs6CE8Q4bC+juTyjghYGOvrjaEO7aUVSofAexGhUQHPhCItnHqS5dAQPGOPAm/4giffazTWVgu7paYqlOpKov3i4HurPgiSe1ucPsf7oEQBM5sLCk7ELr8I7tKf+YwwNY+g++it9X/jL7/ozZH6s720xZqtnunNEVNwWVjsYM+yXvXaGhVcFVI8/Vk/BC2miMcDp0CdJQu6LDc9NZ8WtNZvkRTNY8Srk2zedNx8tF9p4GGNodlZod/MwoHe9BGMBIUnh+OTzScwNWss75EauumTX0cL3hQf/JfdV/zaV+s6WC/He02sJp/Nf4qHFkYE0H9NxCWbuV6l89ivJLv8QpnsGu17BNFapj6u/MlZmPWY8eP80oSCHypFYOosH6bQnMYlT0ZUgun2hVZHTiuwQcXTWplg4+wCrs3fhbIZJ7MByE3VdMBSqJALOGoqleryNjYIrgHEUa1Vapw6Ggbbhkfdo1cbnqN9F94v3lmYH3DPvw689DcBd0y/kpUe+gaTiMOGdKFd/F1sRQ5vUS6S5EW7UktR3NbiX1ECWGpy/whDq0ClVrAXrYGF1HmM0MkXfXbznbY90E4jvQM+hgt9mcWWx78IZ9EauFZ2VJ+E5PefQq/TbXciRWwruPsTj+MID/4J7sr9JpeGDL+tKhc/jvKfXTjjTe5NausHriiRI+wmyx7+Vypm/i+k+TtFKsM7gvQXvGD90CZN2cC5YBlesbAPLylvD2uxxnJh+F9cThWDIfWAsebfO0vl7Wb5wH3lnLAhtFJ4ojsPCqKIQhdPnpi9Sw/VQvC48mS808EW8jq2PF4lC7r0FB0WeMDa1jHT+qL/Nn3nxPyOx431Xd9hz+Jcd40UjFdbblla3CFbuld0Kw93p4Z+HUWEUrPOMN1IOTFY0dnWH1+m91+tqtWi2Fsj6CWHis7vVxOcgpAksr16ml6sv+frFlr7sObFkdpIXHdMp8XJDVvPOuPVnKLmpiOh8f4/nZTP/insrf5O0OjygsR0e7y3dFpwp3sSnFt+AOIeZfTPZo19H0vx9bDfF2kRjO70LA1AJSbXN+KHL/Qrsr1rhdDuTWPL1MdYXjiJDVu5AaAucTVmbPcHi2QforE2D+IH7YMgK3Xi+KNih8jsw4/mQRbdxUxGP6yYqvhsSdw9t1B8sEl140oMvUsgKJl5yieorTpMk/x/ereG959jk8/izL/5XSDZIYn31d7A1HsgSw9J6l1bXkSbaMFyp/g+fSxseNgm+Wrm60GU1M9QzEyYL7Ow6o7CJGOaWFuj2VklM0n/u8T3eXPQ99BtSD2lqaLbmWFxbx5gkvOfrRydPCEkFXnDk9RybeI7e0xXL9M3hCq+0ZE/jwXvHyw7+K+6r/C2qdR1UuLIQavXI2/DY2pt46JlvoPLkd2J6lynaaZjUEAfVRLu4OJxNaUwtUp9cxLmkH3y+fWULFRJBjKU1d4huZ1K7pU6/A2gtH2Lx7IOsLxzFO4NJ4sBbcB9saYVuFFtnDelkj2ymGeJro0gHgjsiqRf6c3BhDK49Hk+tWnC4Qs3W2n2LHHjdGerPnaWwhix7CtP9bRUxl/Onnvc9vPLYXyWpOxJJNgj9tYhvTLDoPTgX32F8/lujohR86sEPHp/LMCIqJN47skwwEhvMneG9ipN1ntmlS1jXwnOrRFffhYq8wzlPmiR0u4tcXpoPccLxnNePie+nSPm6F/wjCPe5G5SCu0+JlgeoT/feyndQ2eFAmnWepPA8WX2KD09MQS5A0Z8tq0VP/yuxPnmYOHyJrNIJA1ZXqmzxQMFKcYbVSydwZBhj6TYnWDz3ACsXT2J7lQ1+Wt8fmBk6jh6sb/lEQXc+Qbxn/O6LJPVcE4/3fbJxL13pNzu8jqkW+JC0W489+FeMrhThioTKkXWmXnOGiZdfwNS7+J7BOxUu6fwC3rcxJgU8f+0V/5UvPvyXMfVCc/VodQ5xz2z7LjYKsg42GklY63Q16mGrxzqE855atcJ4o44LwqvPZfR82pA45zl6oE6WbhblK6HWs9cBq3bOZGOV6bGRZDl9od/5cTei+8Z3qw2JkKUJ3XyJiwuXcS40FiNRKNeDSIqpWV53/3fwwMwr1OK9UnfiJpL8wA/8wL8Z/bJkP6GF/Vjjy+nmLdblk9h8VAi3KKGiEV2XqlV6Aie7PegPJwTrtD/a7fHekKQ5SZZr1z+K8QbhGibuJxjjKLpVnBjy1pgKbZFhkmHLbNAF1mMN7kH1Qa9Hrwm8S8iqbaZOnKNWWcFXUnxNME4HhfSwek3eC0lVZ6b1LkzqsYyGiUEw7POEdKrH+IvmGHvRLMl4DoX6xk1IKmPzhEr1Mp4vwKcvxHtHYjK+6O5vptvtcGrxQ5jUg9PQKr1uHQ0fRS1EbTQTk+LFYSqe6ew+Dh3MsT6G/m2D92RpyvFDB6nXqljnyAuL8yNhGn2ELDWcvtTSddGudOwRJERRTI1XecG9Y0zVu1gntHoaShWTwg0aw/6ew4fZAnUZqKjH8uLxGCqZ0OoscHE+iG3wa1/LdQ8T90tMglQsJ2ov4W+96mdJTfW6j3k9lIJ7R+DxYjlW/3LanVVa6cO4Qkeko0BtKFM+pD7Ek3jPxVoNB9zV7fZlOhbCgQiqkGS1Dtam5K0JtQo3HHu04Gr30IeBq6Jdx9lKfwmcWEmlH/86un/8e6yMKrRJWjA+M8vk0fNktbauX9bzMGm09nvfHwDRa9PQtPRAh6RWkK9W8b1E10HDIzVL4zmLTLz0ItnhJjgTXB/0zyuiU3mTDIrOBah/u3YQBQThRUe/kvumX8HF1SdYsxcwicNZMKIpGBHBGJ3lJag1C0DiMFVHPZ3iax74R3zLy/4t51q/rSsBXyVHq3WOyfE6jVqN8UadsXqVLEkREwWdfkhe5Pxsh9yG8L0NR9saj0ZRWAcPnhjn2IEKhXVMjhVkiaWTp+TF4H1uvNxQbjadKT7TWAbit5AaXQByafUilxcXNT/xDYptxEiKZAVTlbv47tf+Kgcbd/ff325RzjTbx3g83rtB5Q18dvnH+Pzqz1FEQRENOdpQXqPoOo8XKET4qsUl7m+3yU0ImRlsql14p7417xMWzzxA3m30p91uXxfUyhVxeCck1QIRR96pYozGwm7cd8iqDY0CaOgX4qhPrjB+6DJpcG3onGGPWHCHDPZwQgjlDdV9YGkDSOqw7ZR8bgzfS5DMkh1qkYz1VLidWtKIipY2GvHaVPyTmtCr/gpU/lS/TxAXlyxsj4+ceQsfO/dbPHLxvRDC0IZnjnkfnr+DmfoDvPzEN/FlD/w/nJh8AZDz7kt/maX8M7h80GhuhXOOu44colGv4Zzrx6Z6wFpLYS2FdepuEO2S//FHz3Dm8hpZkmzWwS1QNw5UKwlf/tJDpMYHC1kT5/QKw8JandVmhcINQq0GbqErE33nIoKRgnZnhYXVBVqdPOS5jY3HDi52S/S+AZKa5VD1eXznq36Bk9Mvjf240R1uKftGcH34bOdp0WL/7MB7rUCxsOS2w3zraS6uP8ql5udZal+iI3/C9PgqhVWR0Nlgw+IRKj2CeEduDCc7Xb5qcVElTmK6lv6mffE0iaXXHGfx3AP9vw+L0ma00iJqJSe1Li5P8DbVhSD7VrLuGwUe1P/rvVBtrDN26DLVsTXwguvHBesSNOLj6hApvmoQ5/rTjvsDaSE3gxivUROihcpbo5nD0OP1xXnTrai1Xh3zdIuvwk//5oa/Di+77bxjdv0UpxY+xtnlz7DUPEfPtjAmZaJ6iGMTz+XBmVdy1/SLaGTqorEuJzEZDy38By7IL9FcNhBm6o3ivYb6HZ6e4sDUBM6p1RrpW7BDM7LSxPDeT57mY49epl5JiJNIroQAndzyovumef7ddXo27CUCnuAz93TylJVmhWYno1cY9fGGRq//b6jDxAkwHrLU4cnpdtdYWl+h1emq++o689wq+mJjCZbUIonw8iPfzF95+Y8xVT+Gc27X/LbD7AvB9SPV2HqwIYwjGUna5GJ4x9BLvpMYzly10D7Nw5fextMrH+XC6iNUGwnOqYD12o6jB1rMTHawQXQ3WQte/Zg+VICac/z52TlS5/DByu2fN4iiWjxCkhSszR1nbf44JlFR2HoWG32hjt1zxJPWuhRtnbuu4hpjPMMeHrwzpJUuYzOz1CeX+tZ13EePpTfgRTDW4yYN7kSqic/77pBBg6F1UcWij+g1hZYmHH/o7/2N1B8roj5gO/k2fPalm0qo83ZTr+NKOGcRo3HPRlJOrb+Rx3v/ieaygOi06VG893jnGB9vcOLwIazdPjTQh4km9WrKw0/M8fYPP0W9lm0p5MNEUa9UEl774kPUK1r3dPAquqvi89I8tYU1tPOEbi+hm6fk1mBtXC5IMOJIE0cltdQrDpGCTzx+WeOPg9slnluPu/U9XZlQRjM9xl2TL+Zrn/uPeM193wYjDeNusy8EF6Dr4Omm51RLuNxxNAttacdT4UgN7msY7q57JtPBC/LBurnGPCB7kmGhnGs9zccv/hoPXfwDTLWHc1B0PUYSPBpD61HNOXagxcxkF2sHBbhfmMN/diK4DImucwNhXDr3AN3mOCaxIxb0pr37rgXnDElaYBJL0a2q2PVFzuNsgkks9el5xg7Mk2Q5PoRLRdGPP/ePHtXDgzue4KYSjHXBV41ez+glXTMSxNVQGXd082/CT/1S/7tR1OUTBrE2nTteVeyBDBrT2e57+MDsd5PnsSEb2TVgnaNWqXDy2KENz3tUpLxXQ6SaGc5cWuP33vdEv7Ha5tDhnoReYXnOXZN8wQPj9HoWI2FIdSj2d/BzFF79fnjxyygyErbx3lOrGD739DqPnVmnkg2e3/VZtQNEDJI47p36Yr7med/Fy098E5W0Djfh2DfK5lKyh4gv8bOrnl89D+9YqfNUUWPFpeQk9EhY9imnigbvWq3xa+fhrZccT7SEltWCNyy2fujF7ydcyFEA8LELv84vf+Y7+fTS71K4DkXHYLv6N+fDKhAA3iF4Li02mF1KMaGrrD7BwUPxoTteiHAwL0i8x8nWc5FU7KJoq3hOHLmASaPYaiXdmmjh6r+2SMF4TCXvf+fCkkG1yWUOnjzF5JGLKuQuZreK7ocRsQ0iE8VVFixShKV4+oq11R1dK/EYnqIlpO6PMfbTIa5jsxWqg2MhGYyMfsyGhQ91e62OM9VXkLoDurbado8zPGlrHXmYfdVvdEaQMCXaWsfUeIXxepxxtj3aTngqacJ9RxvYIsRIDyX4kdCDGBZb73W5d52pqO8sWr+6UkPomSCst+H8fJckGWoww7u8EQw6qeGFR76CV93zLVTSen/a7o0e+0bZs4KrlQj+77zn3at1VlxK0WmSt5r4Isc7i3cWl+fkrSZFu0nTJZy2Df5gPuOXzljeMed5bM3Ti9Zd+PjQ0u0HdFDMsNad59cf+X7ede6/0MqXyVt6N7r8tlZ2GYr/jIsRiIHPPr3MUxebZGmo0n5Q2UzojgM8t9UiDQK1XbHUSgbgcS4hqzUZP3QpBOwPrM+tBS50x0PFKzpVTFKo2NqUSq3F9F2nmT5xmqzW2iC09C3k0WMOztZfHaLrkUWrP8drGrLIVExigz74feeE9cQqXXzz5yA8+5tFwgRj1cMkqYEQ1bAVIkJhC/LgToifUfS56eSFybEq442K+nxHNxxCBPLCcfeRMcbqOkNNW9zNew3KhP5N35fi4+zEDR9PlgiXF9ustXqk5srRGNeKx2NzeGLuQ/2VHDQl5e1nTwquDz2wd81aPlvUcd02Nu9qxRipyvF358EXQXy7Ldou4Qlb5+3zCW8843jnHDzT8nRtEN7wgnXfa6ptu4ZatoblzkXe8tj3cbr9PoquQXzSF9lgz/Z/7ls6otmV1tYXaXfXeOx0k1Pn1vEi5CLEfF89IxRi+KLVNe7tdChELd4rFX/Vr2BxuoSx6XnqEys6Cy10F2Pl28yQcHqweYVsrMXEkfMcOHmK2sRySOytI9QDq3hrsY3032kQV7PsMK3BwpNRUf2wYPgoRtEfOfjT1XG4jmDyt0Hx+BUamWsjGgKT2f36Pj2og2gzEqbt9vIcwsyzrQwJ0Yej7jUjHJqsoY315m0J1+A9VDPD3Yer/W741d4B8VzB3TP60XevxyocnJ5tazrKba7jenEhAmStt3DTj32j7DnB9eGlPboGj/TG6K23sDtcpsX3i7yAt3TXmjib05IKj/Zq/N58xq9fhPfOw/mOrvkk6CDAxv1vP957jBhWOhf59c/9Y+Z7j1O0dGBlq+WcY2WLn8SktDrrLK3OYkRHfR8+vcbc6VXu73apW0fNOU52unz14iIvW1tTCY+Da6MnGGK4EkUBmzh8gSTtDc1C2+5pasX1XgeeXJ4CMH5oTv27NhmKf93eqt0KH2XPCGI9Mh8apeFubzpYnsdUNaeuWl3xnBuPeSVyK2SNdaT9SzAkljeGHuNI7SvIUvVbb1dJo3j1enn/5+2uQfqDXJ7DB8f0520erISJDkcOjnHyyAS9YjAgF8vXtRKvDzTt49xyj9VmrjG2oxvfIBJSTRauu00ZvH1s9y5vGwJ0rOcD8xZn7QYL7lrwflDRXN4jbzWxvS5LLuOzvRpvOe9501nHBxdVfAnnjkXwimnsdgERoWdb/M5jP8iye4aiI1i/eaG7WAGiBeK9J0lSut0W80sX+lavAM4kPLfb46uWFvjm2Tn+3OwcX724yH3tNs6EFWPDQOPWVXGAH7IOnTOk1Q4Thy8OfU+Uv9FdIYQS+RBi1l2dYHX+BJKor9Hry+uL/06RIK7RtWCaFlkOA2eJA+PI5xqsP3aI5ucO03ryIHatgiQWhu5np3oiOGxbML1fR9x5jdLY6c7bEe53PHtAGzOJYW2bH0R8r908H7iQttiO/nPRyzs8XQ/5bzeX8dhQeg9f8OBhjh06yIHJCax1ff9/X9iv4V4HjYEOXp6ba2PjBIxtrvn6EF3cUyCRNJrWe4Y9JbjRbjvVhHa1hu11ruWdbibsrEVIf7Xdjoqvcyz7lE/1avz62YI3n3F8aNEx3/UUThN2RLmI++4WLjyJP37qvzNrP0ve0aVcRomWhhZmTWKSmIROt8nlpXMUtuiLQO7hUAqvGtPA9Yr3VLwWzDzOygr+3J0U0YGVG0TKJdSnlmhMLQbf65UsIW3a9LpVdFvzh+h2pjDR4uyHae2coBV9682JYBYtxhXkq3VWP3YXyx+6h+ZnjtF8/DBrnzrB8gfupf3UQUhcX2iupY4WOWT1JaT9RtAjjG5yjejJa+k0Ph/XFJFXcXcUhQ1xuKN/GaCNkRoSjVrK5FhVo01Gjisi5IXj+MwYDxyforCewwemOX74AGmSYK0OzEosADu452GrOE2FlfWC2cUOWXpjSxNtTai7BqYbx0nN7qzksFP2lODGiznd8oDOhIkVwHtPP8zmBvDB3yuAz3O6a008woKp87FmjV864/iNC/CxJc9CL0pDvIbBYNStwnuHwfDE4vv5zOLvUXR0qZcog/EZ9At92IcwIr7eWubSwlkKm2tMY/SZec/zagnHTIF1OqKv0QhhZP8axHaYwfvRAZXxw5dIq+0hf25strbCB+FVn9vKxRNYn4V42/D96C5b4IOxNfDFqpVrEovrJrQeOsryB++le34KAFMrMBWHqRbYXsraw8fpnJne4F7YGWqBux7Q/hXEa0ar7e/36oja+NTNCabTF1FrxEGzzW4kgkA67+n2en2x3raOeF0XrFZJmZmsUTjtafT/HMwL7+HFD8zQqKX9pDiTY2PcffQQB6YmQvYwncHm/dX7Q9ooq9iLhzOzbQo7sJZvHvFYupLD0fEHR/5++9lTggtQeDiz7vB5jkEnNbiocmGwZrjFvBG0eClFu0XRaQMw66t8pF3nV8/DW85ZPr0Ciz0Vlg2TLG6oam2NiCG3Xd7z9M/gvAtulYHQDhfu+AyMJDhnmV++yOzyhX5kgzZS2lI4k/D6RjiW9uo2fLgOsaXfEEXR1AQ3E4cvhID9KLbbiW7swmuX37ZqrM0fR1KvDYAfmo+wDVHw43G8D8v0xPSPZ57D+rnDUAimolagdya8fE2sI8bTfuIQtpv180PsDC0BNk+oNC4i7V8L3+/4ANvgEDLGs3vJqga82baq9gU31zXJhhviUeLfq5WUg5M6HXjYLBavy4YfnKrx3JMHB77bcI4sTThy4AB3HzvMwakJahVdLt5atbB10s3GT/y+KBy1SkrPJlycb90i63aoURK4/+ArALBb9A5vF1u/xdtIYT2fm8t5aq7FUqugCPk4k2HfUZCJ+MJu9MWpMA2qie20yVtNeg4u+jr/t1njf5+1/M4Fx6dXoRnenw5phAiJqwjDToiDYZ+Z+0MW7JPYnroXhmcaxfuXEMfpvGNlfYGL88+w2lzsx3aqOKsQdT08UDG8oKIzhyRYZjcLrZOq4t4ZahMrjE3P4+1Oohb0vQqCJJbWwkHaawf6EynisjyjeK/PQgUfnZorDjGW7vokS2cfYOXSSWxe0cUiRbdRgY4HVJeGJI5ivYJdqeq03+0udRO6ofcW3wVp/S/w6zetWk3UTpB33bbWLbHsek+vp/79QR3ZjIQeDd5zYLLWX8GB2CyGwbKXPHiYsXo2ZOjEATkto5Us4/CBae46eogTh2c4fPAAk+NjNGoVKllGliakaUIlyxgfazA9McbxIzOcPHqEc/Nd2t1iUGZuKvrcvVjSfJIHZ16p396mWWVbsXeuJCCioruwbjm9mPPE5S7nlnosty2Fc2Eqrw6uEArcsNUbK+K1MPrivYi6DrzDdjsUrSaFN5yjwbuXUn7xtOOtFx2Prqv4xvR00Y67XreDEYN1OZ++9PskxpCYhESS/hI6GkRv8N7R6TZZXJ3j0txpFlYuBxeCxhqq2ErM60IBfPmEZcJYrDe6okPoOt4s9FjBynSG8UOzVBpNjTrYELWw1UmDNRve6+rl4+SuiglW8vAqtgOhDfcYziuJpehVWb54D0vn76PbHscYq2kYw3bqctDGOr4tFexgafeSbUfur0aeG7LaaaT76+Gb7UXy6mi1PFR5Db22TqrYanovoeyKCLktsFYtgVgXRomNsHWOg5N1qtW0n+RcvCe3joOTNZ5/8gCFHZxvWMT1eanlakRo1GvMTE1wdOYAJ44c4uSxw9xz/Gj4HOHE4RmOzBxgZmqC9W7OqXPLZGmiB7rpaGRPksHzj3w5J6Ze0K8Le4W9J7hAZjyJ0RedW8/cesHTC11OzXY5s5Sz2rFYD4lhizi+YQEe+vpaiK1+7BZ5AEfRauJ6XXpeeMY2+OPlGr96Hn7/kuPUuqcdYnyvZ3Zb9FY+ufhhnlx6PytLa7Q6a7S7TVrtNZrtFZbW55ldPM+l+dNcXjzL0uosue310/4NKoX6AcULPe+4y9R5TfcADocxrr90tgph/3ZviGix6DENJimYOHIBMWqpBhtqdLfAYABNjMN1qqzO3oVPgm85+tyHRNP7cI/G4pxhff4oi2eeQ3v5ICJhlV/iOmfDQruReEwPmHqxpTV9dQYiLu1fAt/c8lw7JQrEZPYCsmQcMVdeGVgQCmv7+RRkG/eQ/i24DSar1LIEG8VZBGsdL7j3IJPjVYqRCIL4sz7PWMY0Y5mGbQ58shIyk+n2TqMRjGN96R7a3YJkyLK+eYTGE3CF4Wuf9z2jG+wJtn+Lt4ksEe4aTzBJJWQi0qWdjQid3DO/XvDUfI9Tcx3OB/EFFV61NKMAx8o/9Bk92TXgw4CZB7xzFG2d3bbuEp6yDd62WOGXzzjeNes5ta6RDgxVRbeN1dEn/Omdn/9pZpfPcXnxHBfnn+HSwmkuLZxhbuk8S6uzrLeW6eYdvNfFI2OFiAU+/AKiA0c2Eb7WHsFcvovFi/fgirSfbEZFNwjOTRBePa2a1c4mVBtrjB+aDQNoeo3RstzMQEglsXSXp2itzSCp5lrUKaV6zT74aUU87ZUDLJ15kLW542GZnuDviYK85XTjWCa0jLg8IZ3qkE528DZazdeCdvt7Taikn0W674hvfXTDa8KQMVE9hkniuxm9D0VEKAqLHcoYtp2l7kNZrGQpByZr4PS5W+eYbFR44f2HgtgO16UB8fvB74OfN9S1YAULhkrV4HtTfMWJH+E5h7+EpDq62vTW13ptGISEtO549clv43lHXhve/8049s1jTwlujB541ZGUrN6AoZcHYIwEYRXaPc+l1YKn57o8Odfl0kqPZk9jBdU61go1QF/xjQpvv0DHwhtifItuh6ZPeMzV+d2Ljjeecbx7znOm5elYnVwxum8kiuVS+zxPXP6wri6LBBeBhLWc1GdrTBIs2o3CMBBbHRRLPDTF8Sp3iFd1x+mYgs7KQRbPPkhn9YAOFsXFEoPwqKANjnmtxP0lWLrOJ4wdmKM6tjriWtiqEkgQ3VCp8axfOkaeNzRvbvC/Rj9trzXO4rn7Wb54L0WvpuuhCZojFzRHbr+5i+iTHzQ0TpOhJ47xF8wh2WgCnisTGykJN+4JfqXufwff1RdxnXjvERJmKq8gq0iY/rC1gOuz9hRWLU3C/luiF4wBjhxoBFHSabwvuG+GAxNVrI3umisLVvybvu+tPyBUqsKU+XImsvv5lpf/G4yth8kt+q60Ubw+onCLCKQFB9P7+fMv/UG9/+s/7C1jTwlufLVfNJMynq8gWXVD4VfxBdDlm9NEuzWtnuPCSsGTc12enutxcaWgk+sIcrR8o1UDoXKMiPlOGd1+WDy9LeittwBYp8pne3V+Zy7jLReF9845LnQGjYrKi37iKOonLryVPFvG+LTvYtiKeA2b6oL3ePEYL7QpuF/G+Qvdozp1WcAkDtursnThXpYu3EvRq+qIfvSV9rvu12/xSvAbSxikEnFMHrmASYu+sG9ucvp7QxzIMg6Xp+paMKFBMBabV1i5dDeLZx+gu64LU2pO3YGbZHCsiJ5v0B3W+3V5gmnkTL7yPJVja7hCG4VNz3ULVLfUJ+qs1iSTFXSWq8gjl8nP/n54CNc7Qq7ierDycipVbXC3q65R9IvC9u9atnl5ElwBIsKR6QbeaxTQeD3jhffPhGnuA/fAjeHx4ui0DIfNn8N7zwsOv45ve+mPIFk4D+aKi2VeEQGPZsnDWOrpJN/xJT/LgfoJuCWDcjfO1m/wNiEhVm8yg288mZHVG4Nq07ecCJUyio5avElIVLLWtVxcyXlytsvT8z3m1nLauVo/JlTcoTNqAbxO8R3Fh+4agMu7FK0mNu+y5FI+mzf4tXOOXz7r+fCi41JnILypSXG+4JNn3obN6XefNQZyM5sKko9iKyRe6GA5ZMb4a727mbBCHkRYhcwjxtNZnWbhzHNYnT2BzSsD4dUzhPNE4b02AfZDA1HOJVTqLcYPXeonE9fjyDaiq24AHxOdr0zQXDqCF2guHGHxzIO0lg4B2oBoWQji13cfxOczENphMXY2QbCMPTjPga94huqxNXwRphSzuVGNxGfgw6CdrhKsCa5d4Wk9OcPy++5h5bFDdD/zS+DbcA15cbeimk7Ta3msy8P9bBYRES37LiSmD1+ObtZHt/VMjldo1DJ6ueW5dx/g8HSdoog9ha2fwbUgJDTqwqR/NQ15DiKC847XPedv8q0v/jHS1EBiSUy6xX2N/r7Fd16XKpKsoJFO83e+5I0859CrNQfJ6LZ7hD23pllsgR+YMFxcaXFJpvC9DjIy53p0EEErgYqvJkiGTuFZ6ThW25b1rq6EmhghSWJG+WgxMyQyV+9KXSveFrgix3vomozLpsZnFno83fR0HNQxzK4/xO985gexhUckCQJhwjVe4Xp8FGhRNwIFx2Wcv927h5N5RseExQhDN1+Pq8LrvdBrTdBdn6To1TRHbdZT/6gPIUQwUtAHlX67S5Lwt/gs8Yas3sJ2a/S69TCgNbz1MAKxIQxvvOjUKboNmouHAcGE0K3+vYjus/k6B8IfxR8PtckVpo6fpXFgCd8Ab3T1XyH4PoP/G4KLIIgtqLAzFE6GeHqXJ1h/+C7az0yDE2wCY24dJiYx0y/RVSq3e1jbEO/JmArPrPwBTta14WDrUXfnPbVKhbF6dehaN283/J0xwtMXVujklq96xb0aChZG9bfa95rxIMZwnO+iJicBTcbkvOOBmVdwbPx5PDn/YfJ0DW+1vJuQb3dzudDvtI7rOnFeLGnNcff4y/jOV/0izz/yZcHi3VN25Ab2nOASHrX38NJDKfNrHS7JBEWek2qjtmG7/r8iQZyC525IfJ2HTu5ZaVuW25Z2T4Oxs0RITbCaN7xfPdbwzzdaAPu67iyuV2CBTlbnXJ7y6WXLE6vL9FyGK5YoilmN7fQFIhkiOlV2K8QIxoMTT0scL+Eg39G7m2M2pWMciQ8zlYJPM1qtWnh1uRnvEvL2GO21KYpuHVyKJAVJYhETBlD0bKMP6qqo6ApGPFmjRa85gS2yIFxXqhjqjDZhAM6jScu9TcM9aJIcZfiaRu4vNDLeJVTqTSaPXmB85jImLaAjmDUPKfiagAnukHDMGAPsQ/FSv6ZoHt/UYZdrrH/2GM3HjuDbKUmml2LEkIiht36GyoPfAKZ6zc8NBIejIpNcaL0TW7mE7W1OCt/He6pZxnijdkXBHe7NNWoZT5xZYnqyzpe88Bh5oZbh8Ppr10o8p4ih1hCS7vM4Yf5WKMPRZytYZ7l7+kV80V3fzFprkXMrn8NUnPaynIZEankNC2+GkEiHw2QOyRz1ZJqveeAf8Dde8VMcHr/vtq7ksFP2xYoP77nk+KMLjiVfo9tq4m1BIlrI/CZpHBC7msOF3YcwLxHIjDBWNUw3EhoVQyVR60YL5OBofUstVOKbQWgfIPxj0jG8hSK/QKv5MVaXfovW2gfodZ7CQ4hIyAYWW7gn6wo6OCaSCl9RHOJPd2Yw+L4bId76ZqtITz7c1cbTXyvMpD2yWpvq2CpZrY1JC5I0R4wLEQDheFsODPVVKxw7JhdPaC4eZn3+aIgmkKsKkWcw+JHWutheJfiGh689HiNa8PpzvJ8k6zF2cJ761IJOqLBhAUUJhcSDnxD8wUSFN7wb6d9bKA8S3AftjNapg3Semcb1UiSLuWVDXJJ4PCnTEw55zf+LOfGNeGeRa8zJ6r1FJOHji9/Lhfz36TZ14Gwr/75zjqnxcY4emhrE1m5TWKOLqFZJeP+nz3P04BgP3jVFL7f9XtV2+14N7Y0BGOpjwpHO93HIfFOw8jeK4bBAnln+NO958n9yav5DXFx9gkzHzPvvXsLkQLo1jk8+l5cc+zpe98DfYGbs5KZj7WX2heACrBbwsdkeH5x1nFlzUG3grMP1Wn0rxA+JY6gz0C8Em10FGqqlP9cyYbxqmKqnNCqGNBiVvu8vHjqi1nYIvrNrYSDeG38XvBYaU0WkgkfIu6dprr2f9ZW3s776Dop8Frwm5shqVUwKeVv4AjvFn+rNcK+t0MHiRVRsCe6Gba9Sr2NgEQ39xYsKqxfEFKSVHknWI8m6JFlOkvUwaREGrUIND8fxPsHZBFek2KKCzTOKvILrVbFFbDTimba7NohCF5flMcaRVHsU7aqKn9B/L/o6Bu/IWYMklvrkImMH53WV335Ccz02fih8ynp8AowZ/LjgGwJJEF8RMA4KoXNuivaTMxQrVRXaeA0e7e6HLFyIoWoEjp5k7Gt/9Sr3uTU+5EN+uvUmHl55A3lbcNgt36d1jgMT4xyZme7PELuSaMa60Gzn1KuD8MLBM70+9DhCmnlM7wgvzH6BhPHRzfqM1sl2vsYzi59gvnmG+dZpOr11EBivHOTw+P0cHr+fBw5+cT/CYb8IbWRfCG6UO8LY7Wzb85HZgkdXHKeaBm9SXFHg8i6JhBnuUUTi/kNCN/qSGRJfIxoLPFVPmKgZGpWENLzP6EMjFqxgYUdGj7kTBuIbr3TwEakipob3OTa/RHP13awu/z699oe5a+w4Lzj6Wl769Ac5vqwTQbpo/gn1v6qVuVXl3J4oXKPf65RdtfpRq7I/SDWwZgcbA7H7HUQb1H2h9zWy/RWJjaL6gk21h+CxQ2uhqYjqz85pha+OrzJ+8DKVRlOvwYVVZIfDBSWM5gvqGfWaREcEfCr4ClAVyDy99gTN04fozY1rDyNVS1/vM95TvDEJJdVQq1rqX/MfkcNftaWVdyWiv3Ytf5J3XvoG8nzwl1GccxycmuTQgcmrCu5wg2+MaNYwYtm+Gb04w9g4TLX/GsfN3+o/iyvh8SEHyM56ATFh03b3uFfZF4JLlKAgiMPfPbPm+PSS5eNzBefWLdnEQXrNVcTqfG3Cfv2qOWJhbiW+3nudySZCLYOxasJ0PaGeqeXr0UI6TNDf8PP1F4J4bXqdGlAPBmMqIFUEsPkT3D82ziunZph8958jWzxFARRSx4nRgojrZwBjSAp2jl7HBpfDMH7jIOaWhLCpUTYec6sttiK4CLyQ1TvYPMMVSX8AzgdRzWptxg7OUptY1gTndrByhIrjxgalfxXhWUn8LsxyEfGszx1lffGoBjGl6grZ4LrYdA+h9yMJ41VP7+iLGPuK/wFcW37WKLhdN8vbz38t3WId8dpwDJdhgoV7+MAUB6cm+9EtOymHw+XtZpEkAq7BC9P/jyontnlGW+O9D1OZffDdDipxtGajdbsf2TeCO4wPFmkyUkg+u2R5fNnyyQXL5V4GJsFZC0UHQbAjhbRfucKL1pe7sXA4p+2+EahXDBNVw0RNfb4xibMuAa37qfAOznO9BTlez8aKpTOJjKlj0hSMpbZ8insW3s9dKx/n+NJHqdo1AKypYU2GeDe4yyG1ubar0v23Fd8dcH0iG4k+1NByGk9aHSyz7p3BZDnj0/PUpxc05neLVX5he73zDJ6P92HALrE0F4+wcvkuTBJjXKNob3UvQ88JvU7vUhq1gsrX/QzJgZeFc1ybYFi6vO/yX2Mx/yS2F6bFDp1WDQTHiUMzTIw1VLS83xTJM8xo+Yo/X295jYgY6mNQb30t9yX/st9olCj7UnAjWvC0Agxbvm0L55qeP7mY88y657Kr4Jyh6DYR57QbNeS/jXI5YHjwZUAU38RAPTNM1xPGqoZaZkhMMIr6BxrsfzMKMqFSxPykRgQQrMnIpUKlaDLZOcu9C3/CPYvv4+D6E4z1ZimSGk4quNBVG7Z8b/yKdhMVQeIy61mhEyG6VWpTS4wfnCWttgd+WtDBqy3e49VQfXa4ImXhzHOxeaaz3baNjCCUoIEYi4C1BpMYZo4swHNeh3/uz11zWYhLp39m6Uc453+R9WUB0STgw1jnOHnsMI1aSLsYystuIqjPO8tSHvA/yRgv7D+XEmVfC+4oOukgzixTutbz6IrjoQXLJ2Z7NKmQVOvkzTUMIXB+aNDFjwy4qfhuLLxqQeg2qUCjZpioGaZqCVmytfhukPQbFLv+0UTUgvUWLylWMqxkJK7L4bVHuHvpw9y38H850Po8laKJF0ORNILN4QfXFBquG7mm3WHQSOKEdLzNxKGLVOtrwVesFp36aelX9GvVHe81V0NnbYrlC/f2vx8cZ/iAekEDC17zAnsv1MabjM/MUp1YxZsG+Uv+BF+7NhHyFAgpT679Ak+6H2NtURA2rmsXRfzk0cNUKtk1i/rNQjA0xgXT/CKem/5ImI68+9exl7mjBDeiYriF+DrPpxYsD89bHlkqaKfjFEWOL3LEh3Wtgtd0q2KyVUH2fjC7LDXCWFWYqqdq+abq1B+2ptUOCINt2t/ddMwd470aff1ja7SDR8hNHS+GSrHOweYT3L/wLk4sfYzD64+RuA7OVHCS4SQNVq+u/RXFl22ewd4gNHhOmLr7HI2JhX6uBm2Mrt2qHcZ7MKagvXqQ5Yv39EVVjxkPPBD1aPXqNSWklQ5jB+eoTy1iEo/3FZKxgvzA38Xe8192NIg0QEX84wv/iovut+iuJ7qcUl/o1X1QrWTcdeQQiTE6eeGmTM29FjxgyCqee92/Z0pe17fOSwbckYI7jA/LTBs2WqkLXc+pNcefXCo4s2rpVsYp8gLbbalI+42pQsJXGxgVYN9P5QiVRGhUDVP1hPGqIUsG6UcG4qv0LesbqSDhoLpYoEfC1TtJsFLBmoxGb56Z9ce5b+G9nFx8P5OdC1SKNfKkgTOVobsMKy7sSeGNboIQKpY4Dt7/JFkSlvUJ+W9v5Jq1zbHknTEWz4bFHPuCG7cZHjTTMDSTFDQOLNA4sECSdofC0EKPojpG7ws/AdldgwPtgNyv8I7zX0ermNdE60Ml0YesXBNjDY4fnum7Gm6oLF0HgiGrgunex4uyn0fYW2uJ7RXueMEdZSu3w1IPHlos+PSC4zOLOT6tgRiKTpN0NMxsdCDLx1hXNkjTBvFNNcZ3shbEN9W1xnw/xjfU5hElvq5KE4V349XovCXJKEwN8FTzVU4sf5wTyx/hnsX3MdU+jfEOZ+I29EV7mOu4oltAdPNoFEJlosnBu58Cp89UJ4dev5WrK894EM/Sufvprk9hkmLo7gei55xB8FQnVhg/OEtWb4E3YQUKCMvK6UypuqN3+B/i7v7hHYWIxQGnlfxR3nX5z1L0gpgO+kgQ/LeHpic5ND1FYe0VB8tuHRoKNtP5hxyWP19at9vwrBPcSBRDCVoXme94Hlq0fHy24NRqgYwdJG+v4Yu8L9JqNW8tPltZqj6EmRmgmurstql6QqOaUAlhZj4MyEUGwn79wgF6sdHqJYioR/BiyE0DgPHuJY6sfob759/JsdWHmG49A4BNajhJ+z7fvtthm3vfbfRZe2yRMnHiIpMHLuKKNMQIX/8V+uB/F+MoujWWzt2PzUNmtf5GGhpWqTcZOzRLdWxVvw4z9dSPHJ6VfoFJPS47SvHSP8Enxzc1i6PEiQ+Prf0Ej6//DL12FNpBSYkN9onDMzTqtdtk4QpZFSQ/zAuSnyVjpt9YlGzkWSu4w/ggwMlI+Xh6zfP0mud9l7ucbYJUGlhb4LvtvkHqh8RxYPcMhHdUgKM/V4BaRRivGCbrKWNVIQnTKgchvsNHDN9cb0UaEt6+gAYLNrocHAlT7TMcX/kkJ5c+wN1LH6LeWyTxPYqkgZVsw2Db7Y12CK6Fvq0nHLj3KarVNZxPwnVef2PlfTi+cdhujbX5Y/Ra46EDISSVLo2pBepTSzpd2IUokC0H7Hzw2RqSiYLe0X+PO/q9V7Vyo+C+f/Y7WOKDdNbV6h0uExoeabjnxBFdiuk2CK5gqI/DeOtbOJl8d2ndXoFScEcYFkwNvQLrPRfa8OHLBY+tWM52q1gP3ua4vHeF2W2D70aFl6EwMyM6tXiyljBeSxjLDLFXOIjxHbZ6B4wec8cMCW/4AsFjpUKe1Ehsl/HuJe5Z/AAnlz7E0dWHGO9e1IE2k2KlAqjFHPrMg/vecKJbyZBrwSVkjTYH7zmFhAS10cq81kcUbmeoh6ENU5FXdVFKY0kqHZJEl/cZCPt25xP13ovBGI/NjlO8/FNgxkY3HELP3bbneOf5b6XrLwdR37iqsHOOerXKXUc1ZSU3UiauC8EYMFLj+fw8NXNPad1egVJwr8BW/t7cec6sOz6x4PjUfM5sV0jqkzq7zWlw/EDClGHhZTvx9R7nIDVQCxMspuoJ1cyQbhNmtpUFfV2EA6sF7PqRDk4yclMj8TkHmqc4vvJx7p9/N4fWH6PRmwcR8qQRrkdF5XYMtg27FsYOzzF15NwgmTghH8I1EkU3iiigwhuPNTxleYP7IB5hlFgyDEnd0jv5Y7jD36VCvIU16HyBkZSLnXfxybXvobnmw7X4Deew1nFgcpzDB6d1SZtdj05Q322l+VU8kP5gv6Eo2ZpScHdAFDrrPemQ+jrg4UXL4yueT8zlLNkMTIorcih6uo2Pfof+bn0GYjnYwA8NthmBsWqc3ZZSrwzshq3cDjcswF4tbmFw2OjzLUwNJwmJy5luPcU9i+/n5OIHObb6EJltgUBh6v0ws0Fzs4t4j8dw4N6nqdVXVHQ3a9n1M3pL1/iY9b0kmIrFVV5I7wveiZiY2GXjwWK3/HPL/5Wn7c/SWRVcWD1iuJdjrePozDQHJiewuzzhQSRYtybhAf9jTJgv2rYBKVH2pOD6IHLDluVep23h6TXH+y4VnF53zLsqRVHget3RTbcVxa2+t0FZU6NTizXMLKGaqZcsPquIii5EC/i62WD1ej1esHytqVKYCtV8lan2We5beA8nF9/HTPMU1XwJm9TwkgyMwQ0HvpXoKgymkjNz35Mkootl3shjuOmIICTIWEF+zxuxB791dIshPO+69PWs5E9gc9XkUZeStZZjh2c4MDHWX2l3txAxVGuerPuFPC/5qdE/7zniQPfuPaHN7DnB7VtYgZ5TP138fhfL01VxHgqHhgWlhjRc22IPHlsq+NhcwWcXLcXQxIfB/elPm0Q2KMTo9z4cw2+YYKHiW0mNJur2wz5eGTqbfnddlTEKb/hVDXIdcHOkWFPBmZSsaHJ47bPcvfQR7p9/F43OZYrgz4w5L259QdMFRHEptZlFJmbO4m3IEja66W2g3wMxBpN5bP0l5C98x9Ab2kjPLfCO899IbtuhWGz24XvvOXZohvGGTum9rnd8nYgkNMaFmfb3cFC+fk9at4KQyOakV7v3lDay5wQXYKXn+dSi4yOzORealp6FwnoOjKfcc6By1fRzt5LY6fbes97T5XuaXUs3HwhlZqCRCm0LHet1UC2IT2HjumFKvIcosFsJ7eh9+phEPYpvzTBVN0F8Q0rEMKCk6Lm1sobqfb3RBSNhZvQtX0Mv0TCzar5C3uuy3Pasdy3tXH2PunKxivaIbtww0ZJtVAyTdcNYJaFe9WiUbGiwwh33H+dtqHkiGgLYz5ubXCFXLJbCdfUZbyG2kdHysVtIeJFGansqKmEQt6IrhoylwpGacF8dHhwTqv3Y6NE9bz17TnDffdnxjvO6ukOv3cK7gd+qnhmed/TKazbtHkEIvadbeJo9x0rb0uxZCmdAjE4XDtcvoaLHf9VVoNN+dYMYMbBRgEcZ/T6KLyHGt1E1TNcSGtWwgkVoHEZf8lbifs1E63dkdpuVFAmC3rOeds+x1rGsdhzdQkfZo/jebFyY1p0ZoZbpZJOJWkI11YVGdZvboLRbIiRm9M0MEQZKtxPavYCP6Rj3MCYxJJlG1YzbNq+ehhdOquvtVpTBK7EnBNd7sHjefKrgAyt1es01Uu+wQ0IRLaQHD1dpVAbzxfcCUUS9h54dLFq53vUUIbzAhFWFfbiX1ATRw4MX3a6/xZAYxWcwZJFqQYlPZvAMhmN8K6kwEcRmvKqRDrrvIHJ1K1Pz+p6p+jpGZSz+bkR/LqxavOsdx2rX0SsGgzxxm00tw7USLkCFSsU3EaFREcarmt2tXjG6lh2agCxuO7T7LWW4sbva7WqJuLKFe7sYXNNuPLXrZ/jqkkoVxPCyRpfXHdJCd11F/jq57YLrwuDYGz/f4UPNKfKVBZDhUXjFe491cHQy4+4DafCdDjTj+oTi+tByP1wJtFrQFw+1OruFZ63jWGkXtHuO3KmHS69V9zMhMXaa6JRSz6gvdnBv21mkW30fn1digvhWDZP1hEYlIds2ifpNsHr716PiHr6B8K7iNz3raXYdyy1LK3f0Ct3GyMZ3OWhcdnZNW23v0ZA7j05uyVKhkemKHvWKoZpAGnoD0fqN73iYwT3d+DMquT1oGRQq4w1eZFp85RETyszolreG2yq4Llit77lY8GsXa+RrSxroH+rLQMYUtXLhwSNVGpUEa3UmjlaE3a8Eo5VyoxUiiKgP0XlPK/c0u5aVlvo0rVePogSBifcW594bEYowmyLI1aZCMXrPw0I3vG3f8hWoZ2rpTdUT6hXTn123VZhZ/PF6n+toozH8vEQI/lV1yax3LCsdR7PrgrW/WXzZ4p63I243ur0PVm/4v8Y9Z4ZqJur3zYRqZnRemKEvvnpJg3c7Ksbxfetzvvr1ldxejAhJtc6fPtDl+eN9ybnl3DbBjQKwmsO/+WSblSLBFb1+126UWHGs84xVhAcOV0mMhEQjG8XueoPdb5ThSq4MKuZgdQho5wO3Q6vndAAstLzEWTriSYwgIdvZqEU6fI8+iPfGabbqqhh9DqMrWEzWdLCtUTGDXBHB78umRoQthX8nbDwGG56NhF6BdZBbWGnnrHcdzeCS0WezUcj0eCpym25yC0aFd/B9aJDCMzGoBVzPDGNVQzU1VBLIMkO6odEYmqO36d6ujqDLsLPlzLSSW40BklqNCdvhr540VHfJD33bBDe6Et51ocdbLo2Rry4SF5vejoHoOiZrCffMVMgSEyxd2VCJ9zJRYArrafc8qx3HasfSLZwmuYmWXajIiQG8kBh0SrHXsPgotKNCtLWwbG3pOQdpEsU3YbKmIpMYCbPb4vPUZ9sX4OuNcgjo9aDCNSRY8dk4B53CsdZ1rLQsndz13UhmOMZni3vbKVvt54P4+uDXTYwuKpoYHZSsZcEKTg1JolZ6kgQfdLCao/U8LM77oVw+e9CyKwJZo8ZXT/Z40cTwkPWt47YJLqEI/uinOzy+lkDR3eS33ZJQ2a1z1LOEE1MZE3XTf1Ax9GdvM+h6RjvJeVjv6mj+WkfDzHwoFIpWWiNa+WODVbhhURwS3/CcRkVl8PugePmhSIckzG6LeR1qmfQt72G3Q3/oLTQMo8K1I2L3fugYwwJvwlI1zkE796x2CtY6Q72CTeKr9zR6z1fjatsPP5+4lQm+4EoiZImQJYZKKmQJVBIdlEuSwZPSd70Z3//P0O8lt5RYzoxA1hjjAdPiG47tTljbbRXc3ME//UiL5R4hCcroFpvxDJa2jpVuomaYrqfqkzQh0D5qCrvQbN0oQfuiduQhlGq5rSP62q0O0tzv/mpVNkYrtXaL1eUSq/awhmwnKqPf++B2AE+WGBphdttYRf2cUUCGe9HDQrnVOXaKHmPgCx28uBjD6yksdHLtEax2HJ3cYp02QhvPvV0imZ0x+lxG8fF6+/7d4JIw8d0MrOM0ETKjwpwkkIj6ziW8O32H8fqjS2lw9xL/E8pJyY0jomNFSVZh2uT8jXsGLrVbyW0V3I71fO+H2rQdeOt2XDkGFTMUfOdxMCjUMeRqaLu9y6AWDURLK6II9ApHtxhYf1EEBt1VIMRzSki0Y6NfctOIup5Ljd+N5x09fvw+aApZAuPVJFi+hiwxmDDjP173QBUi1/fs43uLxxoWdIKwAVgHzZ7TAbe2pWfDhBBR0YuM3u/1sPHZby/G8Tr7Vxt+GH4q8XqMSD8eObqRZFRw+2XhxhqQko30y5Qx1A38xy+uUdEMm7eUfSm4yuYC6OOIfhCJYZnZr4yKB9tU+FGxjm4HQd0Ow09hVDhGj6e/s0Gg/NDstiwJK1g0EsYrCZUUje8dnmARxEPFZfM5roXh6xx+qyJ6vyAUVgfZVjsFza6jneuVRCGLDdT1XsOVuNF76/+84S+BIcGW7bYpuWb6dUAMDeP4b68do7YLA2e3VXB71vNPP9pipSc7dilszWbxvZO4UoX2fmAR6e/9vwym0gYhjrPbYkiaiuKA7c8zLHRD4ithBYuKYaqhboeYTW3UHz8QzEFhvx6GjzEsVsP32Sug2bMsNnXadbxWrsO/eyu4GRZ3yY0xEFxhKoMff1WDbBfcuLtwiu3JEuHEmCFJKzd4IXeu2HIVgZKgNH0h6lt+GmVgncc6T251gMmIpxLcLkSXwbAQht+HxSwKlaKClRjtDncLz0LT8vR8jydnu5xfzlntaL4I7TIPi6OapL4fCTBkEe8QEdkstqiFrfervtMDjZR7ZyrUKwmpiecctpRvH1H8S24vgidJK9w1NpiJeavZpdNsJnZPv+RQSlqvD5tmJddBX5Rjyx3cAiKi8bkhDK1wA0u3GoQ3MdFqVVHSBmxwnA3HD0IRv9eoCRXfTuG5vFbw9HyXJy53ubDSY71rdRkYExK5x/ccBFi/uvZ3H4U33l/fXRAE1TlPr3A0uxbwVBKdUaTPpRS7ZzteCwNptc6XHE6RLXplt4LbJrixyH/J4ZTxfBXJane0lbrbDAumhAG0KFDR8u3aQe6FNFEBjtEPvj87Lb4Uj7puNh+fEN5lRPouhU7huLxacGqux1NzHS4s92j2NJGP6fuloyUdLNChz7Ug4XpiJSKEi613HM5rI+O8Ll1/vecoubMQAcmqjNtVXnEk1e9GN7oF3D7BFR1Jn8yEP3NvRlqv08/HUtaFm0a0+qQ/j2Jg+UbxzZ12xXOn+WSTYPma4KqI4quWrx43fq/HV1s1ipiE0ffE6DnWu55LqwWnZrucmutyea2glesgqTFqfQ8TxXPjubdnw7WE/XPrWWiFTG0SkwPp+Ya3LXl20H/b0WDAk9UbfNPJjIlEtWg3isRtHTRjOHnNE10+tD65ZfKavvVSclMZFh59vmp1EkOvREhFxdhvmPgwbPlu300f/V4N0BDCl0Aj0xjfiWpCJdM4SHel2W0j5yVebThPFOckES4u97i0mm+I8JBgyed262OV3HmMaoe6tSCbPMirx1f5jufV+hq0G9x2wSVUxMLDL58q+MhqjW5zjdRbncY6uvEOiBW9FOlrR4IpPPzkNGN+XN1MoxyGH23cJ/yyhdDG36OoB+ENu6RGmKgZJkJeh2pYOsOHsqFEK33o3cpg2ffonkgTw0Kz4Mxir+9qiDjnqKSG3G60iEv2B/G9X897kyC2VhKqYxN86VSLb3+wQnKLQgW3Y08I7jDvvuh4+wXHCnW67SaElXB3hseHhfRKbh5qRcbsWZpfln6y7zAzbUh0YwHeqnIEnRz5bhBmlhlhLKxYPFYxVFOdCjA6u20UEybBzK8XXFjOwYMMuQ90X+02JkYo7OZrK9k/iDH9xvtqeEBMSqXR4ABtvu6uhNcf3dm+N5s9J7gAyz3PQ4uOj1zucaHl6FnB+ZCs+goP2YdUf6WFe+uI4iuilq8PFrD1+oX30m/0+m8qaLGgFjBDYjwqysOWbzUNEyzqmjg8jZEOQ2Ugbt/OdZBupV2E+OONx45lITG6xlUnt5smlJTsbYbfaTWVK2oBQQ+MGCqJ5+7xhFceyXj5TMKkjpHdFvac4PqRdqvnNvoOr0Sv8HzXW87Q6noIAl1y64ideQGSLKE2VUfqFbJGBRuTqEfLEhVbrTDDlu5GAR5mOI9vJVG3QyMzpKlm0nUeuoVjre1ohoQ2ST+H7YiQo9eSJEI+v8bK5XWS3Qq+LLl5iGGsZvgf33JS1+/bAUagEsoFW2jMbrLnBJfwQPx1OLKt83z3b55jdqUAb0sLdzfx6iNNs4SkmlIZr1Edr+ErCSQGp3kl+5tHsR0VRvpCPvJdsGR9cG3IkEvDBOsnHmbLY4YGOE0TupdXWLm8VgruPkNEQBKOTqf8j7908pr1IbqtrnG3m8qeFNzrxQM/+PZLPHKhh9g8CPcdc3v7Au+9rkobBLU2WSWpValOViFLwzKTmnBIt+gnetTfw37xWCqcO7FJdJutxBa0trngUuhdWmZtsUmS7kK2kpKbgoRp6N5kfMFdVf7t1x29aonYi9wxTXz0ET5woIJJMiTE+ZbsHlHsTGJ0UMMI7ZUO65dWWDm9wPqZBfxqG98r1C2QCLrsmVad+F9tJIeFcyDAo0RXQX/vrcTWe138QsBbS2e9i6jvoWSf4EIjbtKM+w7qzLAtisOe544pdVFc75nOdGXOO+nm9gnDA1QezVtsEoNJDbZw9Jo9ls8usX56gea5RYqlFqlzmqowMfjo442VKbzTKLRbielw4p4t8V6n/nqPGIFeTpHbLY9VsnfRCBlIsir3HdD6vR8NqjtGk2IFGqsleFtoXS0r1W0hdv/iIFn/OyMqvtbRXmqzfnGFpVOzdC8tU6y0SJwlSTU5rIgmXI9Wsx+aebZT08YHsY2xukagNd+E0BiU7CcE7zzeFTSq6graj43mHSO4kbFagu21+olY9uNLuZMYff59t0OqLgfnPK2lNqvnllg7vUjr3BK0u+AsSXBNDLsSNgr5FUTTDyZGOO9JMkOx0qa33tX43LJc7Bu08dX36PIW47X9K1v798pHiPXnyHjGeAWQRFe83aWJEFv5F58NXOt9D7sdJPxuEoNJDL1uQWe5zdIzC6yfXqR7eQW73tacDMaoUMaBMdAVLYbdDsNW8JDYmjTBNzusXVrR76MFXrIv8N5jEEhSJqrCkfEM9mkH9o6KUgBdUvyf/+4FnlkRfK+Nuw5RuF526zx7gWHLNVqt18tW+3vvcdaRpIYkS6lOVknHaiS1DG9Mf921Kxq5aNytW++ydn5paHXnkv2ExLzKWYP7pxw/+ufvhi3KzH7gjhJc5zVF4L/9o0t8bhZ8r6mJV3ZBCPui0S8D+68wXB0f7ktDv2LWj9GCv5WA7oS43/D+6jkIsweB6niVpFahNl3HZYkOhPXTOwZfsYSgS2vpLTVpLbb0yq/jmkpuP8Zo8KBUxnjpMeEH/9TRfl3fb9xRgmudIzGGn3jfPB94qgd5S1e83QXxi6I+duIA6XgV7+48ayr01HHOY5s98vUORauLK8J6dKG7Pth+s4BeC1vt56xTV0RiSKsp9akaLkkwWYIxQpE7cA7f7tFaaVE7PElluoG3GlZUsj9JjEEqdb7xuOUv3F/ZUWT2XuSOElznNHzkVx9e4bceauK7LZ0WvEtvxjnH2PFpqgfGVBju5Boe3Keum1N0cvK1DrbdwxcORBPHbHjwHo2FHT7GNTAqvt6rO8GFhi3NEkTAWo8rnM6jTwxjdx0km6jdkQ3gswUJPnep1Pg7D3pecyTt1/X9xh0luFFbP3GuzX/44zkodm+2mfocPfXD49SPTgar786s4BKeNbGbPiS+ebNL0exStPIgcpstX7YQ0J2y3X7D73jYqh47eZC0noXA+c37lewPRMCkVf7fl6Y8OGlKC3cvEOfgX14r+K7fOIcrNAH1LugtAM5aKtNjNI5P9/2OZj82w1dh2FUwjIjG0HrrcF1L3uxQrHcoOnmY7huEd9jw3UZAd8pW+6v165FKyuT9hwCN6d2PPr8SVVZBs7z9yCsbzNQ0TGw3XIU3mztLDXSeKGkiVBL9faeZxm4GIoIvLAS/8agQ3ClsJ7bee3zwsSa1lNqhccbumWH85Az1wxMk9Uzz2lo3SOE49Iz0kNf2wkaf8XBjUBmv9uN4y4kO+xcDkKQcqhnqIbXifhRb7jjBDZW1lhkOjKWYJNVk2bv0bjyC61m8c1H771iitRo/3g8sjhgrGxPUpGMVaocnGDs5w9jJGSoHxzC1DO809KufyEZQazSI46ioX41hsTVJQmWqMez7GNm6ZD+RpBkHq7rQ6X7mjhLcaO3UM+HkdAVJNEA6VuhbjQi4wuILzQ/wbCK6CkQ0hKf/XXj+MYNYNlahcWyKiZMzjJ08SPVAA1NJcM6p+A65CPr770B4h/fzzlGZGdOY3fD9qCVcss9IUg7V1K2wk/KwV7mjBBd0wUMDnJxMSas1xLBrflQRne/tctt3b+znwnHdDFm9G7+O8+E9khiy8SqN49OM3zvD2F0HqB4Yw6RGewhOxTfux5CzYSsLWERH7lxhqUw1qB2c0HNt428uuVbiEkf+ip/rcQtdDSNCkqYcqGo52CX76ZawO0q0q+jbGG9ogovdsm4JAiACtluEufqbB3SeTUTLMn42WKHB5aDim1CZrNM4NsXYvYdo3HWAbLKOpKbv7/U+rBoxJMDDzzZuU50Z10HLISt7+Lwl10oUUkHEI9jwu8H7JHyMlnW0Z+e9lv2bJbzWe/J2i8Mhh8J+fpd3oOAqk7UUm3c0XGmX8ilEK8t2c/TH0rIaZriibPg5im/Ie1CZrDN21wHG75mhfmKKdLyGGBm4HYIIOztwQyT1CmN3H6RxbGrDOeKn5HoI4ukFEYv3hp47gPU1jPRITZPUNDHSw/oaPTcJgIgLZT8K7/UjolJO3mFmHyetidxRYWEMTe/97GyPf/u2c+S5w4TVW3cDZx1pLWP83hktLYGy0m/PBtfAcBWN03Q92F5B0epi2zmucP3eg6mkpGM10kamyW36A3CDd14+++thYNWCw/oxUlY4VHsfRxsfZLr6MLVkFhA69jDL3S/kcvsrudx6HZ6MxLTxmCDWPrzZa0cATELDWH7oixscrZv+jMf9yB0nuJFmDv/g155huSeIK3YtWbF3HkmFsZMzJNVMg/+Nuc7i9uzDe126Q4aiFYiiGRexir5ZY0JPQvM6+CFxLd0IN4IKpK6m4XA0mEw+xgz/jXsPfJSDE20KW1VBFRAchi6eCpdbr+dzy/+c1d7zSE0T79MgjtcnuuLBVKpMJzk/8qoGO1w3cs+y/230bRjLoFFPMCbpx3zuBmIElztczyIhsUsZA7pzRGST2AIQYny9ZiNSCza6GFxY1SEIbSm2N0rwe3uLY4yD6Ts4If+YxD1CszdF7iaxvorzKd6nOF8l99MUvsbxsXfwmqN/g5nqxynceHBFXJ/YgiqUF2G6IqSDbJz7ljtScGNlnWikuGAJ7RZ6bo/t5H1LbJN4lFyVYf+riAaa9a3XoXesX2mjNrx9yY3gEbFYP8a4+TSH/RuwrsD7cawdDJwNHrPHSIGIp2unqScX+eLD38t4+jTWVRFRF9D1YATEGI41Qh3e5+GWu6dEt4GjExWtrKGbuluICEW717e0ytUFbpwooqNCDMHPWz7jm4jH+ZTEdDiS/Fe8XwUqIAW5TYIPddDgqVtHtPsvBYWbYDx7mhdM/0Sof3LdguscGDEcqYX3u89nFN2hgqsv5TmHKpgk0axCu+RVUGtMsF0d3BHR+VellVuyP4i9sipj5mNU3KdwfhyRAkEorOD8ZtkQDWYIDWFB7iY5PvZHTFU+g/W1sNW11wERXe3jWAzzHN1gn7H5yd0BxJdy33SGmEQFeBfvVEQHdmyr17esy25uyf5AQDyelAPmD0IvLViwIca2sIPZhCN79n2s3guJdDhafzfep6FWXnsd8N5T5D1mooW7z9lFGdpFwkuvVgzO9rDWXdfLvl4kDOgU7S4El0bpyy3ZH3gkiqtbAHEhtEtF1Hkht6ZvQIwW6YE4g4hjuvrZKMXXaJ/qtl4MVddhPI37Xssx9h53pOBKuKt6ZqiKBQlLdOySlRlHZYtOjss1WiH6c0tK9jY6iyw1awgdnUXW99d6nIPCDn83svvwdx4yWcVIV0PIdiSWKszeCwZPmiVMVzzjmVbq/Z5i884U3PDvwUbK4YkUk1YgrMiwG6jfSXCdHNfN+wM8pYVbsvcJLgVf0Rja/ve+71KwLroU/CYLdwOiFqquuatGyNaMHstjxOIx5GaKqco045ngvaVwXQrXpnCtbT+5bdGzbXLb3niaPcAdO/EhLsHxo++6zMcvCq69tqsr+BISktcPTVI7MqFLwXht/ktLt2Tv4sFbCj/NfenfocYHcW4SjAUP1hkOTbY5drCJtTrxZLQ4axUzpGaVC82v50OXf4FKsgyE8ZTBlmF7/S6Gj1lfw7kq9WyeA2OP87zxh/niQ6eYaz1F7hfIXRNPMTCYQ3yuEU+vSDg7P4n1QiZV/n9f8rtUkvrQOW8vd6SFi7aXEGJxvexeTtxIdCH0ml392ZfhYSX7AS2nIh4xNSQsRKcJ9UHwFFZDvdTiHd0/Cq5aw638Lt0O2dLCjccRsThfoXBjTGRP8gUH/z2vOfJXeMXUX+Nw4w2cK95GUz5Ll4tYWcXRwol+LK3+75dWPM1em8K3sL61qTG43dyxghuf82QtQbzOdtktlwLBreARfC/HtnMk2V0/cknJ9aGrY3g8Vg72s95FAwbxWGdwLgrl6P7R4vUghrY9Abi+C0KJLgQJVq0jtxPUkou89OC/5suOfSvPm/ofTFcfB0no5VP0WkLRE5wVnNUerHNgLbgQNTG3XGNlraKLDjihljb23MoQd6zgxpJwfKpC0euGYO3dffgi4AtH3uxCaM1306VRUnLtqI9AcPT8Pf3BrpgcU0TIC4PzA1fAVmhZN7Tt8TC1PVq4AzdCzEBWuDHunXgLX3b823hw6n+RSJvcT1K4mroLyLFOjSb9EAQ7uBKMZaWZcXmpHgbzNAx0unaYxOj4zV7hjhXcWBSeM5NiXIEbaPCuIaIJV/L1Tlg2XV0NpeiW7G3UYmzaF0CY5BCrzkaXwoadNhBnorWLuwYiqH/pi61zFcDx0pkf4osO/1Pq5hK5mwYMRnT6sBrDg3Opq06tY+89aeJYa1W4sDiGMYIxmosjqxnunXoNGuuwd+rbnSu44QUdHUupVkxIYjO61a3Fa/OL7eTYjkYrEIS4FN2SvYzHU/ijmJihLSLgvKGwV8qA5wFH4cbo2gOIDlcHqzTmaaiQmDZffPif8JzJ/0Vh61iqGCmG3A1DRwxC2xdsPIl45tdqnJsfxzm1nr2P04EdxyZeEPbd5Yp/Be5YwY0YYxivp9oN2eW7FQlJVTz0Vtqht1aKbclex6vPVQSRWnAoaJmN/t3cGvw2iWQ8gkhBxx7F+nrw06pLQcTjfILxBS+b+RfcNfZWenYa7Qxq4vKB62/4+IOcDMY4ciecXxzn0uIYAMYMVspOKo5KfogT4y/SPWNg/h5g71zJLSI1MDOWIibBxEQnu0joEVE0u9husUFwBz6pjZ/4t93matdVXt+V2evXt3MEj8NTxcoUgu37a71okpqiMBrBABsiFbxXh4ShoGMPq+B6XeNP7x+cr/Lig/+Rk+O/R24PBEFmcI5wvGEfsRGPEYfzwsJqjdOXJ1luVklMHLjTXAsgpJlw/4EvZDw7jvN2Tw2c3dGC6726+u8/WMGkGSLa3dhN4qQHl1vyZkcbeq+f+Lf4ifiYZWyogt5K4nlGre/y+nbGXr++a0cQr+kZc3cMIe+HNEoQ3Z6Nkxk2RipIWBLHiKVrj1C4OogLiW0shRvnnonf5oHJN5G7SUR0HbTRjxG1ZI3RJZTavYS51TrPXJ7k0tIYhTUkxg8sXx+WgfDgcscrT3x7uJ69JXF762puMnH9yPsPVEiyKqCTIXaL4YooAr3lNt570koKRhc+jOtyOecQIyRZ0q+MsYt0qyrmhusjnFPCNZhBgu/y+rZmr1/fjaB+1kk6/kHE58Ga1Wv0QF6E6AUvmyzcgUvhCNY3VFS9w/oaY9lpnj/5X7A+xTnd1zqdvWadYK1GQTS7KcvrVS4tNjg3P8GZ2Qlmlxv0iqRv1caBM5GgZF7I6p7nTX85hxsvwHm3p6xbuINnmhEE1wh86HSLn3h/E9da3bXZZrHyxZ+99xhjqBwap9vtsTa7Sne9TdErAEgqKbWJOuMzE0wemSKtZjir5vjwceLPN8ro9QGYxFB0c1ZnV2gurNFZK69vO/b69d0YHnxBzmGOJf+NGX6Cwh0GUyCAtUKjWnDf0dXo2R2KIgDvDZVkiU8v/BseX/4H1JI5HClIlbvTf8WY/wOsV+t2S2Jwgpe+0WQ2xPwOCW0QVEETlVfShL/1hW9kpv5cnHeYPWbhPisE9+FLXf7dH17E50VofW+96I4e34iwvt5ibaVJr5OrSyFRywjQ0HLnAU9tos7hB44zfdfBTcsD3awKuen6EsPSuQXmnrpEZ7UNovkgyuvbmr1+fTeKJ6dwMxzPfo4Z/jM9N40JU2+dg0rmuPfIKqlxOG/6PUfntGdvJOcTcz/OmfW/SMUsYxljPHmYk/Kd9GyG2cHCkjG0LKIDavG7wb4CiCRkdc/rj/99XnnX3wwDfVc+/u1gb8n/TSaW3cPjKWOZJtIQufUzzqKlEiulAMuLayzOrZD3CpI0IckSjDFaKY1gjNHv05TueoezDz/NpUfP9cvV6DFvhE3HErj46DnOPvwM3fUOSZaSpOX1bcemY+2x67txYopGh5VpHFXADWIGRHBOQtawaMDEP3lEHIWr07VHMGJD3GyVg+Y3cK6nGb8kbrv9p381/VwLUaRHhTQhG/M8OP4aXnHi2/fcQNkwd7bghn+PjSUcaSSklRpGtPDfSmLFERFEDMtL66wsr/UrHltYSMPfmSTBJIbZpy7x/2/vzIMtue76/vmd7r7bW+bNvFm1jDSWRtJYljeC9x1sQ/BGYQNxOQ6BmBQUJJCikj+osFWgDCkXFQfiSgCTpTCUCaQwJuVgiCFCXpAsL5JlyZY0o1k065u337X7/PLHOX3fnTvru9vc+975TPW89/r2cm73Od/+9e/8zu+cefKUa7gdx+yXzmOZyHD2W6c59/QZTGQwkc+sH8p3Vca9fP2TjzZr0dT9WK244fF5Jxna9rm2w8XaxRbQjEzL1LM9GJpkWqISP0tBH0NJ/DFy4bz+suE6uPzaGIlJKsq+5G7eefiXMZJgJI9YGD+GqzxjgFXFCMxUkpFMV67eX6s+CmF9tcrK8rprVN73hG+03eTr8oYXJREXjp5j8fmLRHHUcezLG/ON0nmMKI5YPLnAhWfPXtKZQyjfVRn38g0OJ7h1exeZ7kAktxrda73NBVecCG8U2VvGWqae7UWkhWWKEo9R4ChWS87ivfRkPSAIEUnFctvUfbzvvv9AIZr1D4XxZcsLbl55Z8ox1lrnSxviyJO8URkDWWZZWV4jT1qTN7Tr0d4W9+p14ehZWo0W4kf93MgxrsZG+QzNepNzz5yBjtfZGzl2KN/4lm9wuFjalt0F4lwKuYWp6hIzNdPIRwqIb1d469XSzHaS2ikExdCkyDNk1n1fN1LsxrjSdkKEipJUlMMzr+G9hz9KJZkfW79tJ1tecMV/xf1zsbMerLvhw6JtoYhQr9ZJmxuDHTbTkPJ9TGSoLa2zcm4ZE21YQb2S7y+RYfXcMo3VGuKtq1C+6zPu5RsczlYUUSQq+QkeFGfBuvXrtQSbd2Tl6RoREKWa3uqdDxGRVJmOH0a1COJyilyPfBt/RgTBSIRgiCuWqVKJN9/y47zn8L+nGM+iYxgCdiW2vuD6b3jPfBE085VoeDcmb3iqUK832+fr5Zzi4ztBWLuwilo3C3A/DbJdPmtZW1j11bm3axLKN37luwR16bScVvrUWje84PyzasiYdwlo2qLrBiZUGzEr1QKxceV1AxBcD5rLEuY71bSFsecA44T7Govkwym0Q2QlQmIlKlpMnHFk7o38kwf+M6+45UcR768dtwEOV2MyStkXrjLcNhuj6ka8DHPO9La4WqXVYd32irOmhMZqdWPa9R4ad06+v02ts86iUL7NMO7lA2iLrCeyFqN5Tlo3UsyKwYohM27J/94YUaYYaxGgpbe77yju4ZBbuQicXaywtF4gjjZGjBmx1NMDzr61GUKGaB0VRcViRbHGLSq2vUCGaIvINjHaxCSQVJTidMpccR9HdryJH3vJ7/Puu3+D3aUjQ3UNDoutL7jefZDEEYmfrXnYT0P1r4UuJePmXjW7EW8Fpc20fdx+yY+TNlL3shbKtynGrnzeKlX/U8AJrCqZiVgvlFktzlCPS1gxGLUUsibFtEG5VafcqlNMGyRZC6OWTAy1uMRKaYZqPMWqvd/nrnVDZ/HDaY1ApsKphWlOLUyxXo9JrSFNhZX0oNu3OEMtLtNkGrRMlBUopBHFlqHYioizBGOLoCVaMkO1sJu1yq2kU7dzy/Q9vGr+/bzz9l/hRx74Xd5976+zb+pF/ivbobfjYbClBz6QWxAirLeUn/uzU5xZbLknqa+ngyY/X2YtZ06cx1q9PMXdJrHWYpKI+95wP6YHf2En+b42zXjqb58gy9K+R+OE8t2E8vnK6/TPZaUzarFiaJmE1LhX7T3VC9yy8jz7185yYO0Me9fPMVdfZkdjhULaoGDdSLimSaglJVYKsyyVdnBmeh9nZvZyavpuVnYcZ77402TZDGI0P2t7IEI+Isz4bHiRWeVC/aPsWL6DW9e+zYHVs+xfP8HO2iKzjVVKaZ3EtlCcsDfiIrWkxPnKbs7P7uf8jtsozs/zg2+4n6hU6fjKGVhFori9btLY8oKbk6H82mfP8bVTGZrWyDL3+jZo2g3SZpw5ueDG0Pd5HlXFxBH3vv4IJnGdf70es12+VspTDz6Bbbkx/v0QytfbsXI2Xb5cbL3QiipWDLWkRCFrsm/1LA+c+wYvPvt1Di6fYlftIpXGqnMJmGjDfdDVyWRQRJ37AZsBlno0zzfvEP7ktY+RNWOMeK+CK8Elo7+cgS2YJOW9Dz3AC48rRbsAalBTQMVgxUU45Oc25Fa5Emnm5swBmpUdsGcfdu9+uP+lcN9LYW4+PzEuubWLF54k+ns0TwiZhQjhjjk3Zbr4sJ7hMsCKkD8SB1m5xLecQRwylK8/brR8uevAbxfZjEwM60kZoxlvOPYgP/OF/8iv/fUv8M8f+V1ec+JL3LJ2mkgt1dIsVf9634iKpCYmM9ElS8vENKIitbhMtTjDWnGWJGtw2/ICpabLf+u0vl3gtoULvl9NlEor4vblBWLbYK3gzluPCzSiiNQYMiNtH25qhDQyNKOIWlykWqpQK09B1qRw4RSlJx6l9MnfQz78r4k+8THM1x/xp3YdciOfVaBPhq06Y4KrILNlN/hBh+FLGCbXaYc3nVC+/riR8vlOKxXBWAuqrBcqlNI63/P0X/Lv/u8v8y+/+Nu87rmHKGUN6kmZWlKhERXdPmp9B5Y6S9aftntxn7nOrlgtaSQkrRIztYQszz17SVil70Bz+RfJjDJdi4nTEqkR4kvO23mu/F9+XryVq4i1qAgNC41MaVgwtXWSrzxE/PGPYD7y8/DIg2ij7oRX/TQPE8A2EVzHdCkmS+v+/kzGDQpsczqtWlVMltGICqRRwuufe4hf/Jtf5Scf/i/cuXiMLIqpFqdR3zEmOL8uuaaLE7jrkW8LYI0ysx4zt5KQRT5k7EozPYhzbWSRMreSMLMeY3242KbOm//MRVTdYoFGammpUjh1lNInPkb8W7+CefwR7yoxEyG620Jw8ze1fbMRpHXn4B+6SyEQ6JNuqxaolqY5uHKSn3voN/nZz3+UQ4vHqBYqNGOX7zmyzgequcjdoNhdDTVK1DTMtAy4MQ0+Zrb9i38o+D8FplND1DRoLrgDQvzDo6FuSU4dI/m9jxD9j9+Cc6ed6I752+u2UB3jFffOuYSZRNzsD90bBQLjRN4xpmBsRiuKsVHM2x/5Q37+r36JV538Eo2oSDMuEvkIBdgQ2EHUb0EQFWyk3HW+TGxpd3gpeYhYxzoRYguHz5axkc84NpCSONpa6l0qDeuW5KtfIP7oL8EjD25YV2MqvNtCcHNmCoapUuRn8B3/14/ANqZt2abUCxXmakv88Gc+zJv/38cpt2rUClM+osDn8OrTkr0S6q3XZmI58uws950vs15Kiazzt4IbWeZ8vrBeTDlyrsSRo7M0EyeKQ0sm410tAjSsImsrFD/xn5A/+X202fAdakM6dx9sG8HNO8pmpgpYVSS4FALjirpogChLqZamuf3Cs3zwU7/I3U8+yFppBjURYrNc7wZm0XYjflCHCogK7/niPu69UGKtnJIKWLFYY0kFVsspRy6UeM+X9rlkNj4md/CPgStgLakILRWKX/xr4o9/BFn3YXBjZlhtO9XZO9Mxp9QI6kIgsCl8B5mxKevFGQ6ffoJ//Gf/ltnzx6iXZohs1h5gMCyh7UQQjApZpMysJnzwc7fyrq/Pc6BuKKdCuSXcUje85+u7+MDnbmV6tYCNFDNgd8J1sRa1lkaqJE8/gXzs19CFc96vOz6iu40E1938u3YVXQLoyejUDGwXOqIRIptRLc1w+PTjvP9Tv0S8vkyzUMbYtB2DOyoURcX5Y9NYSVoRb/rqbn78M3fws58+xM9++hAf+swdvPGre0haEWnstlUZojvhWtiMRqYUTj9H/Du/gSwtbISOjQHbRnDzy31oVwExESAjncG3b3odZx+YGJxlm1ErTHHnuW/zw3/xq1Bfp5WUiHxsKh3usVHg7FQnoEbdgIV6YolS4/MhGKLUUE8s1rhtVFxe2pFauJ3YjIYKybnTyMd/c8O9MMLrdjUmSXL6w1/rUmKwWQtrvdN/QmhbNnnP8BhUnsCA8JatqJLGBXavneO9/+c3iNYXyeIikc3anWKirt6O+u7nousiD9yIso2MX34gRYfYboor1eUrrdsMWUZDofD8MfhvH4VWo3uLm8K2Edw8v0gpMRRMCxVxGeJH/IrWK4IixpU5H2sfRHdroAiizoIVgXf87cfYcf45WoXKxno2hNn63vlRI7geutx67f6Xf3bD5PX3Sm2wX4tU1bsXLMWj34RPfcIf8+b6EbeP4PqfuyoRu6dixMQYn6lpEtDM0lytI5G7ZUF0twjqRm4ZtTQKZd7y5U9y+FsPUS9OYeyls8+qv9+Z3QL3XPP8us4aJU1dp0qWuoUOIe6ljnfs28yUwt99Fh79/E33524bwQWwVplKhFtnYuJiGWH4M/gODqF2doV0rY6JXD6IILoTTjsiwVIvTHHPqa/zqof/mGqh4rJo5SFZfvP8Z3qV0bUTQy62qk5cp2fh9kNw6F64427YuduLrxs11962h3ouqi7mXoT4f/13WDjbv/XcB5OiNgMhv8SzlcT5RK/wJjOuiJ/WpXp6iazeukR08RZvYJJQJ6GqWIkoN2u89aHfh1bTxdl6t0FnFRXvBktV2x9M7H1Xnyvh9kNw/8vgzrvhwK3u7/teAve9GGZmneXbaQ1vEutFt2mVuLaK/vkfdW8yUraV4Oa3bKYSO9+Y6uS4FNp5WC3rpxaxzcz5dP36YOlOGL6DKVJLNSrytuWHuf3cUzTjEsb7bbvvpnvACq1M2zloJ6UP4hJEnPW6/3Y4eLeLlW213LpWy/lZd+12QnzwBe7h5K3UzVq6kj/a1NJMleRrX0Se+Io71k1o+9tKcPOn5P6ZiLTpsoZNSoUVX9nECFmjxfqpi2hqMca46d+De2Gy8Nm1GibmlnSJ71v+Ag2TuM7RqwxqEHEzK7QyLxSTGipoLRSLcOtBl+jcWie6sPEzTd0VOHgX3PMAJAUnyH20VxWIjEE//Udwk4b/bivBzW/V3fNFxLawvb+p3BzyEXJRRFprsv78kps3zVu6QXQnBD90VxSakvC2tUfZ3bhI0yTt3AhXQwRaVrHqci3oMPMVDAu1ML0DCoUNd0FeZ/OfbeFtwfxe52IoVzZEt5c6bi2NTCmdPYk85tM6jvjabS/B9eJ6YCamVIh9EpvurcabXFBNFJGtN1g/tYimLjdEEN0JIY+5FcO+bIU3rnyVusRtV8K1bACD0sqUNLMYXx/kkoTgE4AqbkbXDoHFN9B8yYVYxInuzCzc+wCUyn2Jbns2pM/9heuw63M+us0y2rONCSJQLkbOMpjAKyDqMyVFhnS9QfXURTRz7oVcdJnkDpWtjrpZF6qmxOvWv8He5gItiZ2+dG/bhYjQsq7jLHeH6aSFLIhAvb4hqjnd4nuJ6KYwNQ2H73fuhU6f7iZQa2lmGfHzR5FvftWtHKEvdwLlpn+SSNgzk8fi+ilCJgnfoeIsXUOr2mD95EXvXnCiGzrSxhdVaEnEnF3nFetP0PKxX9e2bR0iQmotzY6Os4m7xyaCtRWorW8kDe+0bHOuJLo75uAFh93n3YJ9g6hERCZCv/JFt6KHY/TKthNc9eE2h3YWkDhBbk5nZd+0BRXv0602WT+xgG2lmCh0pI0t6oQylYhbWhe5p3qchilc13eb4+6lUG1lTpvUDbedKMRHKTz3jGt8UeR+5gKqHZEInaILLoph937Yf6s7Rue2N4q1pGmG+ebXYHnxcqEfIttOcPNBOod2FYgLBejwz08kPiTTRIas3mLt+EXSWhMTRcGnO46IICiZRLyx+jhiM1Q6cmXcACJQbVnwsyz4cN7JQdWJ7NICPPl1qK5BnLjPcldBtwh2WrqZhdvudC6GfPtNYUmBQqMKuVthRBdwkqWmJ3K/13QpdiNQFK7vORtfcjFVdR1ntpmyfvIirbV6EN1xI/evq5tF9876KYybW/yKYWBXQrwQ1TNL03ecufUTdG9zMY1iJ7qPPwrHn3VXIHcx5ALbKbS5sKqFQgluuWNj203VbcH4adblm1/r/nCobDvBzSkXBNusYa0P0dn0U3J86PTXmsigqbJ+8iKNi2sbuRfsRidL4OYhqtQl4Z7WGQ40L9AgRny2rRtFREgzZb3lkpGDGxAxUXSKrs3g+NPwrcednzbPd5CLbU7n31kG83tgds7tv8m6rfmQ3+ePo/XqyF5zR3OWMSK/L/tmEiqxRY1BZHJGnF2LXHTFx75UzyxTP7vsPjSukuVsxh4IDAgRjChNE7O/tcDe1jItiXCe+BtHfMawasu6yRt1gt9eVJ3AxglcOAtPPebCwDot3fy7dVq8at0+ew9sHGdTWFqZxSxewJw56VcNXwO2n+D6n/umIvZMxUSFIkYmKYnNtWmLrghihPrCmo/VtdA5QIJeKmmgL/zQXAPMpauot8x8csMbRlUxIqw1U1rW/S7i3tQmitxNkBc8SWD5Ijz71Mbn3VZup3shS12im1J582KpYCNDYix67nT3p0Nja6jMJrGqGHE5FYyJNlXZJ4FO0TVRRGu1ztrxBdK1BiYyG/5ckWDqjhJVrAhlbXKkedJZtzcYndBJ7kKqZ5Zamnn/rRPdiSQXVlVv6Z6BM6ecuwFvGHQ+TfLfVaFQdNnGenjauOgOAwvnuj8aGttScPPXr+ly5MKnUHTShpxdh41OMufXzZop6ycXqS+s+bAGF6+75Z4244yPn0405dbWAplEbkLI7u1uAGfRCsv1FCF/c5lg10KnFWsieP445L7VtnHQ9d1EnKlaKPZ2EVE0y+Cst3BH8JY7/DOMIe6lDg7MJt55zuR1OtwArpPMVVTnMlFqZ1eci6GVerdC916BYaIiRFgqaRW7ae/tBnl9XWu5WQ0632omllxUjYF6zfl0TeQ+6xbb9jqBRu/T54gqsnj+yscfAttTcP23PjxfBLUotDuatiJ5kpPcr9tcrrF2YiGI7U1AVRCFxKbeKuut3olAZIR6alltZkTGxfc6S7d76wmi02974azrQOu0bjt/ioFmHVaXL7WQb5S8P6Ne27wPuEe2peDmSnNwZwLWosJNn+tomIi3dvMOMxMZbOpGovXY3gM94lwB3oXV5+VX3/m5WG+ReZFyD9ZJVlwvusbA2qpzLSTJ5aJrjBs8ceIYNOog3hLeJFZBG/WRtf/tKbj+dSw2QhSpr/hb/1LknS1tazd0mt0EBMSnVOxHbT1GhGrLst7MMN7Km2hfbo6IE9RTx+DYtzeGABu/tFrw7JNw9pRb38tDxhsgGizcYeNuTrlg2DUdgxg3vfMAGsAkcImfb5t857FiMFrbfmhaVS5WWx2zUE+4L5fcZSCugp44Co89Ake/BSeedUL72CNw+qQX234MB3e9RsW2FNy8MpYT4ZaZmChxsbh2K8yGGhh/JI8/7V8U1cfkrjQzqk3rrdzcbTHB9Tl3IYi48LB6DZ4/AcefcVZtq+HElk5x3iQ+fllK5d7274FtKbgAmVUMcMfOBBMXEdgygx8C44vzm4vzOUqvMQob5FZupsr5Wgu8/uRuo4kmF118yFYcuzjdyL2VQh9iC4C4QSOlMjqitj+as4wl7ibNlpN24u5AYNjkIpj5fAGXTxW5edpWbiNlrZkS+YibLVGnryem1/v8WvgBIzYuICOa+WE0ZxlLXGWcLhnS1E0ouRXyKQTGG1HFqqEWlRGFzaWtuTKdvtxz6y1v9G1EpWwJ4R04ArhRlzK3cySDHtjOgps/GPfOxNCq++G+2/Zy9E27cfsHWWjoV0ZQUhNxPt5BJO4BP4irpKpExvlyl+ppO2KhHY0S6MInPI8M7NzjVo2gvm5bhcmr4KFdBWaKBhMXRj2f3JZCxCdg8f7DfF0Q3Q7UT40uMUeTvUSaDWyEo3R0wp2ttmhZ14EWrNyrYZz6GUF27XWrRvCGu20lJn/qzxYMlWLkZ/Ad/gXfqqiqm3E2Mu1Re+oD8zsb/LZu+Hl6Rok5Fe8i4fqz9G4GxVm5tTTj3Hpzw4AICegvwxkHbn4tndvpVw7qTlydbSu4dDT+6UqMVd0Wgx+GhlXWTy7SXFzHNjJn8Ro/BYyns8FvS6srvxaqpHGRzCSIuuRJgyAX1UiEhVrKSsMNhtD84TcCQZkUVBSjlqYKOjff/fHQCArjk5GLyLYa/DBoRIS02qD6/BJrxy+wfmqRxlIVTTfEt9PyzdlW1q8qqkKiGeejnSxF08Saec/u4MiF9/RqM7gWroohFtDZnUiexHwEjX+bC667wHfNFzGRS5UXvAq9oepmmpDIYDNLc6VG9fQSq8cusHZqkcZilazeciNbc7eDbMxT1Sm6Ll3mZuepmgBEsCKUbIunC3t5Pt5JgRQ3HeRgyMXWGKGaZpxZa17ScRZcCx4RxBiY24VOzbi6FgR3uOTV7tCuBDERIKOKDtlydL6uiggmMi6+ObOkXnzXji+wfvwitXPLtNYaaOqmuZbIuEV8ctgtrAcighHLuhSpJtNtX+Igv7ITVWm7Fi7UmkRG2gMi2A5vE9dB8BbtgYMAI8uHvb3lxde5csFgbas9oWSgf9Qv4jvSTGRQq6TVBo0La6yfWGD12AWqzy9SO7dMc6lKWm8imrsf3KyqA6PjlXpQS0+VRRVFiNVyvHgAq356nO7t+iZPUASn15qsNlwKR+1IXKS9lH+LoGrBWuTQvQBh4MMoyK9xOTEktAYShB5wSMdrct6wnS/XtBfNLM2VOvXza1SfX2L9xEUvwkvUF1Zd7rxB4UVmkEtPDwTfiWWwfL58L9ZEvQn3dZDctSCCVTixWqeRWSJj3Cwn2zlyQQRRpSUGe+fd3Z8OlW0tuHlF31mO2TOdICb2004HBol0+Wnz3yV3PXifrlola7RoLlepX1gdrBCpmxZ7kEvP5VPBqLISVVgrzGLU9jS32fXoFN1Gajm+XCft6kRz23TvufUpxBHprXfC3C63opeHZw9IrVbbhpd7A2tdB8OHP3uGL581aH2VrA/LKq/E1lrOnLyAtW76k35QP0XO/tt2t/M+9HrMcStf97ZDLd/tezZdvm4uKd+J8z2VT9UiQCoxP3nhU7xl8WHW4grRwCXXkZc5zSxzpZiDO0rt+GgRQQQ3E8XmvsbkYgzFJKLx6rei3/9B11M+os6b0ZxljMmr+Gw5HtlTLrDBZsWqZ8bIwhURIrWsmSInC3uJ8klruzccEOKt2NgIy42MEysNNzV729IV8pSO2wJrSVsZ3HnY/T3C773tBTdv7jOV2AWhj/DiB0bIFXyw/S49P6BVyMRQsQ0eLx9iIZ4l0dSFw3VvOzBc2FNkhKV6ixOrdedn96Kbf6ctX/9FSERIy1PoPfe7dXle3RGw7QU3bzT7Z2PSZmOUD7vAdsVPcV7QlG8nB7hQ3EWMBR3cMN9uOsU0MsLFWspzK262Wxd/3unT3cqNQDBxBHcfganZkVq3BMHdsHDvmi8itokiPRsugcCN4euYuhmVvzB1v0tk4yMYhiUBG2K6Yek+t1wn83MyOvfCdhBd4KWvcj9H/D2D4HpxvWUmplSIgZFN4BnY5giKVXiidJAsSlzF0+EGJ26IqRIZw1Ij49mlGs3UJb7pFt0tJbxiiFGaxQrceY9fN8yrfTnbXnBzjEClFLmA+3BVAsNGXGKfkjY5nuzlydIdVLSJ9VbuMBGR9rtdbIRqy4nuatNeMiLNbed+3xIIRHGE3nUf7Jx31m0Q3JtDEgnzfgZfE9wKgWGjioohVsuiqfD41F1+/fBcCt3kFmxkDE2rHFuqcaHmpugRcBn0OjrTJll4nQtHybIMXv4at+ImfJ8guB4B7pgrIFGCDCSJzTBu5iCPOchj5QzymIM8Vs4gj9nnscSNdrIIFdvgc1MvZj2eIhrSIIgr0SmmeRrHU6sNjq80SC1EXZ1pucU7cYigKsQipDvm0SMvc+tHFHvbyejPOIbkAx3umi8QF4owgHuh5FZB9yebJ3/FG6R3L5SvPwZVPhUh0oyLyQ6emr+fgm22k5L3eehNkYuqEeFircUzi1VWGhmRbwfWW7idy8TgBzZEsXHWbbHo4qhvAn3KytYgf3JPlyJUrW+g3VvdOKqK+In8RPo4kEfEWxgd2Z76IZSvPwZWPnGuK4OlGRX4+t7v8MNu/Tm6tx8SnZYuPmyskTkXw6nVJpkqUUdhOrcfxPUcOsZgbEaKgZe+Etoe7NETBLeDSiLYVg1rta9bkldIN4y0vxAbV6ldzoH8uP0Sytcfgy2fYDFMa4Nvzh/h5I47KWYNZ0F3bzxk8mujPp+uiHCu2uKZxRoX6ynkMbteaPPr4K5x18HGgPz7iBiSJCY7dA/2tjudNdXvK2yP3Jyzjhl5G9wzXaASWRDTs+XSfuobSIpxu2L2Sl6hk0IMHWE7vRLKN27lAwsUE8N6Ms0jB17tcir4Tp3eS9o7+TVDhNhbu8eXGxxbqrHWtJg8bfElwjt+rgbr3QZ5KkZ9/dt93uubRxDcDlt233TE7qmIqFBsTzO9WfLKasRQKhd8u+mtIm5UaCiVixh/rP4aeCjf2JUPKJZLFLTFo3tfztLUHkzm0oX2XtL+EC/4AMYPCV5pWp5dqnFsqcF6y2Udy69p/vXz69PL9Rg0xqcBLUSGxoGDcN9L3Ad93P9+CYLrsVaJjUtiY6Ko54runvaCVUu5XCJJNqygzVTCzn0KhYRypYi1G69xvRLKN57lK02ViNMmC6V5Ht3/Csq24Uee3RwrF5wwua/kBDTyuUuXGylHl2ocW66z3MjAi3Ju9fqdUW+h600UYPUGlb76uyAp3PRRTUFwc3wj3D1bQPNQmO5tboC8YqlVoihiZsd0u0c7b2DXqnz55xvbwvSOKSKfVjDfpldC+cazfMYYFCGyLR458CpWSzuJbNrOr3D1Iw4X1yw2fLXirV0Fluopzy3XObpUY6HWomkVI7n4+hL7a9F9bdSL8aDQK3SIKlAQaMzsRL7jNW7liGZ2uBo39+xjRG70vGh/GWtT92Tu3ugGyC2g3Aqamikzu2PKZdlnw8Lqrhz4Stj5ubWW2R1TTE2XLwlClwFYaKF8vTGs8qkqVoRi1uS5qdv48i2vppQ13MizKxzrZpBft/x7RL5jba1pObHS4JnFGidXGqw0U1J14ptv477Dxv7+l/bvvXzHS/e9wnHETdekb/qHaHlqEMH1fRMEN8ffp/v2FlDNBpKEXH2Fmts17Swh6xoZHZW3k3ydtS5N5MzcNHPzM+3jXK0hb5ZQvv4YVvmMuOG+SdbiwdvexEplnti22nG548Kl19FFNERGaFnlQi3l6FK9Lb4LtZRmahEBI+47mvZD71IBzq/DjS6d++KPGRnjfM5RRMEI6zv2wKve3N7mZrPtZ3zopp4qP//pUxxbsKht9hzuslEhN6it11ldXqfRuHTq6py8IhWLBWbmpilPleguQPc+vRLK1x/DKh+AUct6MsUPPPMnvOXpT1GNpzBqnah0bzwGqH8AdWLVJeYxArEIxdhQjg2VxFCKDZEIcWSI/W7aNaT58qvi6DyL+P8ESC2k1pIpNDNLNQOsUn73DzH7rh8c6awO1yIIbgeZhcjAH3x5kT97KiNbX8Rqb1W8sxLmjVP81Cy1ap1GrUmrmZJlziKKIkNSiCmWC5QrpfZUMPl+3cfsl1C+/hhq+awlNTFzrRV+5uEPU64vk5kY44VoMN9g8Kj6uAq5tJSqvvPM/UFsDIkRt0RCEhkSA7ExxMZFPkT+4ZLfLusFWRUyVVJraWXaFthmpqT+d0WIBJJdu7jr138bqUy1y3KzCYLbQf5EfupCk1/89GkarRRBr2SE3BBXa1DS8TqaH1vEbdf52ZUa9CDpPm4o3+boPu5AyufFyailmlR464m/4j1P/AHrUQXD5udPu5l0fsfu9bl4qpdm8ZZqvv3leznyptg+hj+OC+N0iXgQYdoY5v/ZTzH1hu9ykQk3ubMsZzxKMSbkM/beu7vAwfkEExeueuNvhCs1MPWdJfnfxrjlSp917nelitsvoXz9MZTy5ccUoZTWeeiW13F0/j6KWR0rzirORWfc6b7milNH8X7cyLiBFZHZ8Ovm18S5JC5fOq+ZEXGuCX+MyLhpj4oAd93N1Gve4FwJYyK2BMG9HOutje970RwmTjqeqb3T2TA7K2FeefKlc/vLGuIQCeXrj4GXT13qRqOWminymRe8E6IYUW37LCcRwT1QcjqvSU5+Ta63dO/TiRph//t/FOLkkvONA0FwuxBfEV55sMzts4pJyu1RZ903drPk+3dXnu6lc9tREsrXHwMrn/jUjWIopTW+seuFPHzb66ikVTIiJ+Dd+0wg17wGmyB/oFmEKSPMfff3Ujh8xGUEG9A5BkUQ3C5EBEUoRcK7H9iBGpdBjI6x2YHAKHCCJMRZk88cegfnZ26lmNVRMSPLmTsxiFAA7Pwe5n/g/c56HjOxJQjulXHjw+H1L6jwwr2CFCoufnAMwkoC2wTxHWgiJDblQmEnf3rvPwITgbqeeBnh7BDjjPj420Ih4cCHfgqZmrmkA26cCApyFVQVA/zIK3eTxOoziHVvFQgMEe+CsGKopFUe2/0iPn/HdzOV1vzcZ05ut6vo5j5gFcOUEWbe+g5KL3wJarOxtG4Jgnt1jBGsKi/YGfP+l81gipV2D2sgMDLyiAaEQtbgzw+9k6O776OU1rDetbDtaqRvg8YYMIayKObue5n/oQ+6zsibnILxWgTBvQZGXAqOd92/g++8TTDFaYxL9d+9aSAwHDpcC5G1NE3MJ+/7ANXyHHHWauda2FZWbm7ZArEqZnYHB378X0AfWf5GRRDc66GKKvzEa/dwcKeiUdkNswwERkXuWjCGYtbk2NTtfPKFHyQxINa6XAvbQHQvebsUNxItjiMO/MS/wuy7ZSyjEroJgnsd8ps8UxD+zXftY34aSMrtQRL5/Q2uhsBQUW2Hik2lazyy++X88ZEPUNZW2wLeyqIrfti0/wMjQiUy7P3QT1N80UtRmyET0Kk9/iUcA8TP47S3YviV793HgbkE4lI7moGrBHEHAgND3Cgq14kWMd1a48Fb38Bf3Ptel6xc3QzAW1J0/awS+QwOxkSUI2Hn+/8pM697C5plY+237SQI7g1iRLAK+6djfuFt89y5p4AUp9tJNgKBkZB3oomh1KrxmYNv5y8Pfz+VrOaC/ztEd8sIrzds1f9XEdj5vg+w43vejVqLRJMhthCS12wa6/OWrreU3/nSIg8dTWlVV4gjuSSHrvjOjEBg4LRdCBYUmnGR7z7+Wd75rU9SJ0ZNjFHv2+3ed4Jw0RkALvJArFKKYP79P8bs97wLm2WYCRJbguD2hrUu6TLAp59c5Q8fvkgjSyB1U6zn1oUE4Q0Mg3b8aW7NKvW4wmuf/zve9+QfoGmTVlTE4Py+gxJeyet17krL+y1yq1tdesa+nRrtEzjUCAWFqJCw/0M/zdRr3uQ+n8B+kyC4PeLqg6tox5Za/NcvLfCNc5A1m5A1McZZvNoRu9tVjwKB/ujoLBO1rCfTvOjiN/iBp/6QvcvHqcUV18Hkrd1cpHqVKc1DJUVA3XxhAE3/uahi1fY117Dg+0NEXMJwa5mOI6IDt7H3R3+Cwr33o1mKRHH3rhNBENw+yaybzVSBLx6v8T+/sshzS67SaLPmxVbdRIM+t26wfAMDo0N0jWbU4jI7Wmu865k/5TtOfh61GY245OpcXgtVrmkcXlY3RVwEgE8vWYmMq9d79zuD4vxZVJVqZt1gBBEXotVh+V7T2shNZ39ujMFaS0kEiQy73vw25t73AWRqZmxmbuiVILgDQH2dAUgVHjxa5cFnqnztZNX1S4pgmzWXr9M3EL3CLKOBQL8YtbQkIosSHlh4jLcf/d8cvPg0FkvTFLEmRrBuUoarvfp3RESoKpEqpciQWUuqytzLXkHlH7ySmde9BYDVB/+a6qMPs/To3xP7PLf1zJJ1HAM/Iu5KdV78+VQEspRyFCMolfvuZ/Zd76X8wMsBXAfZBIstQXAHSz5jBL5j9eRSyt88s8bjp6o8d7GBFqbR1GLTJmozX/nc5e94yAcCvSPu1V5UqcZlylmDl174Gq94/u+4ffkY041lGpJgTUR7UHCnhen1NjERxciQqdKcmaV04DZmX/xSKq94LfGe/ZdbmWppnT1N9e8fYvWxr1E/fZLC6jKRGBpZRqpujjOlY5oH3HlFIBZDJY5YE0Pl8L3sfvs7KL3kOyGOndB6UZ50guAOgU7hzfnWQpNzKy2OLjR55mKT82spq7UW1kKWqc9MP/kVKjA+GLVkEtGMCgjKvctPs2/1JEcufpNb1p8nadWwNnPbAhLF2EKB4o45pg7eQXL4CKUdOykdegEyv/eSY2uWtcOxOn/PsRfO0XzuWeqLizSffpLGqedIl5dI6w00y9qJ/uM4JqlMUbrzBZRe/HKmDt1NfOjujQON0fQ4gyAI7hBRH9EQdamvApniJxgMvtzAcBE/FL2uMZkKldiS2BbSnd9ZADGYOL7MglWb+Qkir2FpeteB+jCuS8gyl8XL2naHM/ik7MZAkmxsa637tNuK3gIEwR0R1vtsRfIJ7wKBm0DegXUj5POv+Y6wzdDZadYt3lclfwDc6PYTSBDcQCAQGBFb91ESCAQCY0YQ3EAgEBgRQXADgUBgRATBDQQCgRERBDcQCARGRBDcQCAQGBFBcAOBQGBEBMENBAKBEREENxAIBEZEENxAIBAYEUFwA4FAYEQEwQ0EAoEREQQ3EAgERkQQ3EAgEBgRQXADgUBgRATBDQQCgRERBDcQCARGRBDcQCAQGBFBcAOBQGBEBMENBAKBEfH/ASAQiygpi1WZAAAAAElFTkSuQmCC",
                    fileName=
                        "modelica://AGRI_COOL/AGRICOOL/Icons/CropSource_Icon.png")}),
                                                      Diagram(coordinateSystem(
                    preserveAspectRatio=false)));
          end CropSourcee;

          model Tank
          // Parameters
            parameter Modelica.Units.SI.Mass m_Initial=20;
            parameter Modelica.Units.SI.Temperature T_Initial = 25+273.15 "Initial temperature [degC]";
            parameter Modelica.Units.SI.SpecificHeatCapacity cp = 3500 "Specific heat capacity (assumed constant)";
            parameter Modelica.Units.SI.Mass m_min = 0.001 "Minimum mass for stability [kg]";
            parameter Modelica.Units.SI.MassFlowRate m_flow_min = 0.00000001
              "Minimum inflow rate to consider for dynamic enthalpy calculation";

            // States
            Modelica.Units.SI.Mass m(start = m_Initial, min=0);
            Modelica.Units.SI.Enthalpy H(start = m_Initial * cp * T_Initial);
            Modelica.Units.SI.Temperature T(start = T_Initial) "Temperature [K]";

            Sensible.Connectors.Crop_Inflow crop_Inflow annotation (Placement(
                  transformation(extent={{-104,60},{-84,80}})));
            Sensible.Connectors.Crop_Outflow crop_Outflow
              annotation (Placement(transformation(extent={{96,60},{116,80}})));
            Modelica.Blocks.Interfaces.RealInput Flow_signal annotation (Placement(
                  transformation(extent={{-114,-64},{-92,-42}}), iconTransformation(
                    extent={{-114,-64},{-92,-42}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a Heat
              annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
            Modelica.Blocks.Interfaces.RealOutput Sensor_m
              annotation (Placement(transformation(extent={{96,-34},{116,-14}})));
            Modelica.Blocks.Interfaces.RealOutput Sensor_T
              annotation (Placement(transformation(extent={{96,-58},{116,-38}})));

          equation
            // Mass Balance: Prevent singularity issues when mass flow is near zero
            //   der(m) = if abs(crop_Inflow.m_flow) > m_flow_min or abs(crop_Outflow.m_flow) > m_flow_min then
            //              crop_Inflow.m_flow - crop_Outflow.m_flow
            //            else 0;
          der(m) = crop_Inflow.m_flow - crop_Outflow.m_flow;
            // Energy Balance: Only consider significant inflows
            //   der(H) = if abs(crop_Inflow.m_flow) > m_flow_min then
            //              crop_Inflow.m_flow * cp * crop_Inflow.T
            //            else 0
            //            - crop_Outflow.m_flow * cp * T
            //            + Heat.Q_flow;
          der(H) = crop_Inflow.m_flow * cp * crop_Inflow.T
                 - crop_Outflow.m_flow * cp * T
                 + Heat.Q_flow;                             // Energy from inflow
            // Energy lost via outflow
            // External heat input
            // Temperature Calculation (Avoid division by zero)
            T = H / (max(m, m_min) * cp);
            //H = m*cp*T;
            // Output Signals
            Sensor_T = T;
            Sensor_m = m;
            // Connect Outputs
            crop_Outflow.T = T;
            crop_Outflow.m_flow = Flow_signal;
            crop_Outflow.H_flow = crop_Outflow.m_flow * cp * crop_Outflow.T;
            Heat.T = T;

            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Bitmap(
                    extent={{-102,-96},{104,98}},
                    imageSource="iVBORw0KGgoAAAANSUhEUgAAAMgAAADPCAYAAACwXZ4mAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAEnQAABJ0Ad5mH3gAAFafSURBVHhe7b1pkFzHdef7y8x7b1VXV++NHY0dIEFwF8VNFClRFClRG+2QNM+2pImnmQ+eFzMee95Y4/Cnmc8zjphx+HlirJBDkse2RgtErdRCShQXcQUBgsRG7AsBNJZu9FbLvTcz34fMW1VdvQAE0M2GWH/EQVfdukvezPxn5jl58qSw1lpaaKGFaSGbD7TQQgt1tAjSQguzoEWQFlqYBS2CtNDCLGgRpIUWZkGLIC20MAtaBGmhhVnQIkgLLcyCFkFaaGEWtAjSQguzoEWQFlqYBS2CtNDCLGgRpIUWZkGLIC20MAtaBGmhhVnQIkgLLcyCFkFaaGEWtAjSQguzoEWQFlqYBS2CtNDCLGgRpIUWZkGLIC20MAtaBGmhhVnQIkgLLcyCFkFaaGEWtAjSQguzoEWQFlqYBS2CtNDCLGgRpIUWZkGLIC20MAtaBGmhhVnQIkgLLcyCFkFaaGEWiIW6w1SWrDRNmZiYoFwuo7VGa40xBiEEAFJKgiAgiiLy+TxhGKKUQkqJlBJrbe18Ka+8PbDWIoSYlAYAYwxaa+I4plKpUK1WSdMUpRTd3d20t7dPOr8Fl5fWWuI4ZnBwkHw+T29vL0EQLJi8WtAEGR4eZu/evezfv5+xsTHSNCVNU4wxtXPCMCSKItra2ujo6KBYLFIsFunr66Ovr4/Ozk5yuRx4MmUZn732Oy0IYwxSSnSqMdYwPj7O0NAQZ8+e5cKFC4yNjTE2Nsb4+DjVapUgCBgYGOAjH/kIXV1dCARCvrNn/q7CWsv4+DgvvfQSr732GsVikfe///3csPkGCu2Fd1w2c4EFS5AkSXjxxRfZunUre/bsQWtdq9T4igrUeguAXC5HPp+ns7OTpUuXMjAwwJo1a9i4cSNLliyhUCiAJ4Wxliz730lBGGMwxjA4OMjJkyc5dOgQBw8e5Pjx4wwNDVGtVkmShDiOa2QqFov8yZ/8CR/4wAcIggApJLWHv4dRrVZ54403+Ju/+RuOHj0KwL333suX/+8vs2btGpRSzZfMO9R//s//+T83H1wIGB8f59lnn+XZZ59lYmJi0vDIWoPBIqTACkh1SrVaIY5jxsfHOXvuHMeOH2ff3r289dZ+BgcHASgWi7Tl8yDAAsLX0ndCkJGREfbt28dTTz3Fz3/+c5555hnefPNNBgcHmZiYoFqt1sicpfnChQv09fVx++23E0VRixy+oTlz5gw/+MEPePbZZykUCpTLZarVKrfdfhuLFy8mCILmy+YdVz4onyMIIWpDpzAMazoFAlBgI0MaadIwJZYxRBaZk6icImqLCKMIYwQnT57mZz/7JX/3d1/l8R88zqnTp0hNgrEpFtcjzdaJZuPkNE05deoUTz75JH/7t3/Ld77zHV5//XUmJiZq+k8ul6vpQFnrp7Wmvb2dRYsWNd/6PYMsDxtRLpfZt28fL7/8MrlcDqUUURTR3d1NsVhcEL0HC5kgHR0dbNq0iWXLltWGK2RKeS4g35fHdhhsh0b1CESXROcMOjSkQqMxCKXI5dvIt7Xx9unT/NO3vsXX/+EbjI2NAhYrLMb3JtPBGEOSJJRKJY4ePcrXvvY1/vZv/5bdu3ejtaatra3WymVKe6YLLV68mOXLlzMwMMBDDz3Eww8/TBAEtfd4LyIjitaa06dP88wzz3D69Gna2trQWiOE4J577mHp0qULovdgoeogWZLOnz/P448/zne+8x3iOHYVzBryPTlufGALsgixidHGEpcTKuNVxkfGKI2WmLhQpnwhRqSKvMyBASlhYmKcf/kvv8Af/cEf0V4ogpAIC3KaYZa1lkqlwv79+/n7v/97XnjhBdrb22t6T6VSIU1Turu7WbNmDRs2bGD16tUsW7aM7u5u2trakFLS19dHe3v7ZRsGfleQGVgqlQrPPvss//N//k9KpRJKKYwxrFixgr/8y79k/fr1hGHYfPm7ggVJkEZs27aNr3/962zfvp22tjZSkxKHFa67bwPr37eWkp0gDSG1BoxF6BRhLJXRlMEjwwweOE/1bELO5BAahIUgUPyX//JfuPWWW2kLI5ih0iZJwr59+/ibv/kbXnvtNZYsWUKSJFhrKZVK9Pb2cuedd3L//fezefNmuru7CYJg0pBCSllT1q03Eb+XYa1l3759fOMb3+CFF14gDMMacf7dv/t3fOxjH6NQcBashZBXC3KI1cjZ9evXc99999Hd3Y3WmjAIkVby1s59nDh8ghRNyZaoqBKV3ATVwgRxe5nc8pDV71vFhvevp7isnbItYdBIoRg6P8qeN/eQVKqTntuMo0eP8o1vfINdu3bR3d1NHMfEcczExAQ33XQTf/qnf8of//Efc/ddd9Pb24sQgjiOSdO09g7GGNI0hcx69h4eYgGMjo6yc+dOtm3bVssnay2rV6/mvvvuIwzDKfrKu4kFSRAaxqsdHR3ceuut3HHHHSRJgk41efKIIcmBFw8Rj1qkCcCCsRptDHGSUKqWiEVM76oe1t+2nnxvnlQbrJaQWobODaMTV1kb50a01qRpyuHDh/n+97/Ptm3bamPkUqkEwGOPPcZ/+A//gbvuvMv1GqGb2JJSEoYhQRBMmqzMxtO2wbL1XsWBAwd49tlnKZfLRFGEMQalFJ///Ofp7e0liiJk03xVZlrPiDOfBFrwpSWlZNWqVXz4wx9m1apVlMtlMJJQ5xk7OcHhHUdhTBCkAUIDCKRSqFAhAjAixYoUY1OEEARSEcoAOYOtVUrJ8PAwzz//PM8991ztWFaxH3vsMT7/+c+zfPlycvnctBW+eWjQGl45nD9/np07d7J//36iKEIphbWWm2++mXvvvbemdzQSIetxz5w5w69//Wt+8IMfsGfPnnkjydTSXYDI5/Ns2bKFRx99lI6ODpIkAalQNmJo/3nO7zmHnFCENsKkFmMsFouwFhsbxs+OkY6l5FQIOiGfD1k1sIIwmuzSkA2BDh48yG9/+1uGhoZQStVm8D/+8Y/z+7//+44cuenJMR3e6+TIeua9e/fy6quv1jwMrLV0dXXxiU98gu7u7nqlt/U8M8bwxhtv8PWvf53/9b/+F3//93/PV7/6VV5//fXmx8wJLq2EFwB6enq4++67ueeee4jTBIMgUnnsiODtN04xuHcQfcFSsEUi24ZKQ1SiqAxVOHfsPFQF0giMSVEKCu1tyGlcPs6cOcNrr73GgQMHJtnib7jhBj73uc+xfPny2nDqUiv9pZ73uwohBKdPn2bbtm0cOXKkZu4OgoDbbruN22+/fdrGplQq8cILL/Dtb3+b559/ntOnT3PhwgX279/Pq6++2nz6nGBqqhYAhLdgZAIghWTFihV84hOf5Oabb6VUqYINCEyEvmA4+fppTu04S+l4ghzJkZtoR5+1nDlwltHTIwRGYbVBCgUWfvXUr3j66ac5e/ZsTVlM05Q9e/awbds2yuUyYRhijKG3t5dPf/rTrFu3blKaWpgZjUMgrTW7d+9m+/btjI2N1YZOfX19fPCDH6SzsxPT4PwppGB4aJgnn3yS7373u+zYsYNSqUQYhrWJ2My/bq6xYF1NpkMQBPT09NLV3c3ho8c4d26IUChCGZKWE0ojZcaGJyiPVIkvpIy8Pcq5I0PoMUNO5glQKBTWGgbPnuH4ieOMjY0RhRHt7e0MDQ3x9NNPs23bNvC6QxRF3H333Xzm058hl89dEkEu9vt7AZlSLYTg+PHj/OxnP2Pnzp213/P5PHfddRePPvqo85Gz9Ybx9OnT/OIXv+AnP/kJBw4cqCnyxhja2tq47bbbePTRR+nr65v0zLnANUGQrMJZ7727ZPFSOjq7OHH8BGMjoxhjCVWETgwTYyUmLpSYOF9i4lyJdNyQl3mUUZhEAyCVRCrJ+aHzHD9+nLNnzwJw7NgxXn75ZU6fPl0bXi1fvpzPfvazrFu3DuPnMy6G9zpBGk3ZcRzz3HPP8fTTTzM8POx80YCBgQE+85nPsGnTpkmNzsGDB3niiSf4xS9+wYkTJxBC1MjR3d3NnXfeySc+8Qlu2HzDJZXFlWLBTxRmyLplKSXGQKoNTz71FD/+wY/Zv38/SZoglYAQrHQmYolEEiAMSAO9PT0opTh95hRB6AgQxzHWWtauXUsYhpw6dYqxsTGEdxv50Ic+xL/5N/+GYrHYIsglwmgDwjmDHjh4gG9+85u89NJLaO0aqI6ODh566CH+6I/+yC0BEKI2KfuDH/yAl19+mbGxsUmuOYsXL+bee+/lkUceYf269QghkOriZXGluCZ6EHylyxRjISAIJOvXr6erq4s4iSmXSyRxio41pKC0QhiJNAIlA9asWc2jj36M6zdfx7lzg4yPjVGtxrXW69y5c5w7d440TWtm2SVLlvDwww9zww03TGrlLoZLPe93FRY3tKpUK/zqqV/x7HPOIzsMQ4QQrF+/nkcffZSBgQGMMVSrVXbs2ME//uM/8vzzz5OmziSf6SUrV67k4Ycf5tFHH2X16tUN9WDu8/maIUgjsoyRApatWM5112+it6eHQAWkcYrQEKmIfJSjs7OTzTds5tOf/iQfe/QRbrhhM8uWLWV8dJSh4QvEcVxT/jKv4WzMe/311/Poo4/S1dWF9ROXl1Iol3LO7zqEEBw6dIgf/uiHHD1yDKXcDHlPTzf3338/H/zgBwlUwOjoKNu2beNrX/sae/furc2PaK1rZfB7v/d7PPTQQyxatGhS3s5HPl8zQ6xmWD/MNRiMcesvLgxd4NjR47x9/CTjYxNEYciiJYtZs34VKweWEwQKjAEhGTx5ip8+8TN+/cxvOHPmDEmS1FqlOI7p6Ojg05/+NF/60pdqFpMWQS4d1WqVb37zm/z0pz9lZGSUMIyw1nDLLTfzpS99ieuvv57Tp07zwosv8K1vfYtz587V5payoewdd9zBY489xk033TSt1Wo+8vmaJYjxXbnErQzUNkWiEEKSagNGoIR03onSYK12+kOq3YISFFZYXtn2Ko8//jhvvPEG5XIZIQRaawYGBvjDP/xDPvrRj2KtrSmKFysU6wuudpblmloglanXU0f3tuFlLv5Cb775Jn/913/NwYMHa9csXryIT3/6U3zqU59icHCQ73//+/z85z+v9RaZnpnP53nooYf4/d//fVavXl3rvZv1v4uVxdXA1Hy4RiBxSqA1jt9KSISwaJtgbALSIAKw0qBNipR+fUEQgXWvbY3h/e9/P5/97GdZs2ZN7d5KKRYvXszatWsRQnApbYgFt7akscyyieFLuP53CcYYfvnLX3Ls2DGsBSXd3NOmTddx++23c/ToUb761a/y4x//mNQHtlBKUa1WyefzfPazn+ULX/gCK1eurCnpzeSYL7w7T70KsAaEtX42XGARpFZjrEUqhVACbTVYixQKYzQQuNbMCpDOZ0sIwfj4OBMTE7WWylpLd2cXi/sXIawjHw0+VWmakugUbQ2pSUl0TGpSrPWkbeSDpYk1CxvCaiSQpJrUgLaQGoOxoI1B++HsJFgwGnRqsQa2v/Y6r7yyjUo5RqmAUrnMwKoB3n/H+zl29AT//b//NS+9+Aph4FZgGmMYGxtjxYoV/Nmf/Rmf+9zn6O3trSnjRtedFZMkqVnD5gPXLEGEzLrYrC8RBCIikBFSBIBECoWUAVIGCBFgvPcugQABqXF+W2fPnmVkZKQ2o15sL9Lf308URVgB1q81AbDGEgQBYRAgrSCQAWEQEagAi6tEtZ7fuuR5fl0TEH4kpYRCuHYEKZ1upmTgPBGae0XhFqNJKUjSlCd+9gTDQ8NEuQijDe2FdlYNrOLAgQP8wz/8A3v37q3NMxljKJfL3HrrrXzlK1/hAx/4QM2jNyOICnxgDut69+zarDGbS1yzOgh+hZorOIU2mpHhEU6fHuTsubNcGBlhYmKCJI6RStHe3s7SRUvp6e1lUX8/vYu6wTh945v/+xv88Ic/rLlBLF+2gs9//vM8+olHEQLOnxvi5KlTXBge5tyZQbdoCgiUoqOzi+6uHvoWLaJ/8WK3nloKAuXX8l5D5HBDQktcrrBz1x6On3ybSqlElMvRv3gRq1YNsGhRP225nIvM0qAHuDbE8OILL/Lf/uqvGB8bx+J0ivb2drq6uihNlBgadg6gYRCidQrCcs899/DFL36RVatW1SYSrTeIpGnKyMgIJ0+e5MSJE8RxzJo1a7j5ppvnZR7kmiFIlmEZjDYIKRg6P8ThI4fZtWsXhw8e4uTJk4yMjBEniRu/Zs23tS4kULGTFSuWs27dOm655WZ6+3v5P9/+Fr/61a8ol8tYa1m7dh2f+tSnWb5sOa/vfJ3jx49z4vgJH7WkMkkBD4KAXJSnp6+PlQMDrN+wnhs2b2bturW0F/Ju2DX35XhVUK1UefP1N/jlL37B3rf2MzYx7jyjBeTa8qwYWMH9993HPXfdRX9fnx9yurKRQjA6NsZ//a//jeeff97pHXj93Lf8tsF93RhDZ2cnD330QT75yU+yYsWK2sTg+Pg4Z86c4fjx4xw9epSjR4/y9ttvc+HChZoB5Ytf/CJ33HHH5BeYA1wzBDF+0UzmJj0xOsH2Hdt57vnnOHT4EIODg1QrZXeeBWsFWIkQ0kUvsW5o5O9GodDOihXLWTmwggMHDnDs2FG0dpaujo4OlixeQqpTTp067YJGaD/Eol7jrbXuoxVIIQjCkGKxyMrly9ly4xbuufturt+8mSCon888WV8uBY1FPzExwauvbuM7//xtDh08SJoatHWBL4QSGG9xWLZkCQ9++MM8/PBHWblyhRvmGEGqY55++hn+v7/5/xgfH68FxxO4CT8pA4JA1oIzrFq1ioc++hD3338fixYt4sSJE5w6dYrjx49z6NAhTp06xYULF7hw4QKVSqVGLq01xWKR3/u93+Nf/at/VUv/XOGaIUiWQcYYjhw5wq+e/DU7tu/gyPHDVOMq2mqsMEgJQimMEThdrm5yDaRCqQBrNEZrAhUQRQFJnNRm0DNFHD/iSHWKUhIhJUmaYoU3MQt3hgoClJQIY7HaIAwEKqTYXmTtunXcc8893P/B++jv66/1JAuJINZaqtUqO3fu5H//w/9mz+492DSlLcih0xgpXeQXLRRaOAPEsqXLePDBD/PwIx9l+bLlGAMnT77N//gff8327dunGfpIXwqWMArYuGEjH7z/gwwMDDA0dI7BwUGOHTvG22+/zejoKGNjY1QqlZoOon2cMeFdUjo6OviDP/gDvvCFLzQ95+rjmiJIqVRi+/bt/OLnv2D7azsoTUxgpEGFksQmJMRYaVCRQkYBKOUIYiVoSEoJwkgUEokgEM6BUWe6jF8ma4zBYlFhSGISjDBYaUEJwrYAIzU602aNxMQaW9UoIwlFhLIKkxiEVPT3L+LO99/Bxx/9GBs3bnRke5cIkhV0zYZgLUYbDh85zD/+4z/y9NO/RimJ0ik5Y2mzKR0BxFozakMqQRs2CADLokWLuP+B+3nk4Ufo6enjF7/4BX/31b8jrsaoYHJMK0cOR5Curi7Wb1jPksVLvLPoUUZGRqhWq7UlBpkSjh85ZAQpFAr09fWxadMmPve5z3H99ddPes5c4JohyOjoKC+//Ao/+MHj7N61mzRJCXMhqUxIZYqNLFExpL27QFtngagYIXJuGlFZCYmkeqFKeaTM6IUx0okElUhCEWC1s2aB8/OyEqwwaGUQOUHYnqPYXaC9s0C+M0KrFCM0FoGuGipjVUpD41RGKpiSRsSCkAh0gE5Toijknnvv5rHHHuOGG27ws8LuefMJT+l6dbWWU6dP89OfPsHWrd9jfOwCUSiJkgqLpWVNV4GlbQGVJOXImOHtWFIOIlKpSLSmr6+PDz3wIbZs2cL3tz7OK9teIQqjaXoQt55HSBcMMBflqFQrTIyPY/wEbkaKTDGXfn1/oVCgv7+fJUuWsGzZMtasWcO6devYuHHjvMTOWpgE8aWYDXQuXBjl5Zde5vHHH2f3nl2EYYDAEouEOKyQ68vTtbKHjv4i7T1F2optqEiCcktvJRKpJSIWlEdLXBgaZez0GGNHR0nHDJIQjMBoixEWG2lo04TdAT0reij2Fenp6yJsCxERrkdxC+AxqSCtGsqjJUpD44wNjjDy9gjpqCGn2whFRJLGYAV3vv9OPv/5z7Nlyw3k87mGqjo/cLlRf+rQ8AV+9fRv+Nb/+TaDp0+RUyDiEn22wt39Bbb0F+lWltQKDo2m7DpX5khVMhK0UREKYw093T2sWb2aA2+9xcj4GCoI6mZu77Ro/WShEIJUu3kM5eegtHYRX7LhVHt7ey0S5dKlS1mxYgWrVq1i6dKl9Pb20t3dXbN0zQcWJEGsyQhiGRsf46UXX+a739nKvn37CHMKlEGLhCRKaF+RZ/F1y+ga6EYUBKl0ryOxSGOwwllhJJK8ijCxQYoQPWQ4/PwRhg5dQKQhAuUmxAJD0A3FlW30reuiZ6ALmQcVBKQ6ITVpLW3urwQrkVagjCAdSTh/6CxnD5wnPadRSYiwAmkDKhMVHnjgAf7F//V5Nm3aSBTlEPNoB3YEsQgs5XKZl19+lX/+zvfY+cYuCvkcOROTGx/mxg7FIysKrA4SVFLFBjkumJA9Q1VeGzEc1HlGgzw6VGhtkMbNnxgBVgqs0bX+Sinp39ENsYytxy3OJAgCFi1aRF9fH+vWrWPVqlWsWrWK/v5+uru7yefzza8CvreZayxIgrigC4JqUmX79tf49v/5DttefY18Lg8KElXFdKT0rutl1Y0rCPtCqkGVRCZOebYCZQXKgBUW7UtQGVA6INBt6LOGg785TPlkBWECtBRUZULYrVi0oYcl1/XRtigkiRK0jTHWzeRmyiLuMc5a5nsBaQWRCQkqAWNvj3P8jROMHB9FlCVFVSSNXcv58KMf5bHHHmPNwFrCYH4jCFo0Wqfs2b2H737vcZ777YsYCwpLV1pilRnjwwM9bMlV6KyMEgmBFopYBJwnYs9EwPYLhkOpZCSXo2yFW1aQ+XFJgbQWaw3WuklT68d2QrjFakEQ0N7eTn9/PytXrmTp0qVs3LiRTZs20dfXRxiENStYlucZGknxniWI9krywcOH+fZ3vs2vnvwVgQzAWmKbYjotfTf2sPK2FQQdkkSUSUXirFhW+BZbghU+/q7BSOfYmLNt5EYL7HvuAEO7LxBUQ4QKKFFC9AmW37SUpdctQnUaUpW4Fq/mwje1UKR1ris2GxIaQWAjcjbPxNkyR187ytndZ2hPCkQqh041UVuOP/jDP+DjD3+MRf2LG4YkcwtX1JbTp0+zdetWfvazX1ApV5FCEpiYFWaMB7vhjv4cRT2BqpaIRABCYoUhkREjspN94/D8uQnejGEkzCODPNb7twFEgcQaZ/xwJl5Z2xxnyZIlrFy5kvXr1zMwMMDq1avp7e2dlM5sjqvWEDWQpEUQXGszOj7K4z/8Id/93lZGhi+QC0NiG2MKsPzG5ay5by3D5hwiZzHCzchKX2FF5vtkBQinVxg0xmg6ZDdje8vseXovwVgOEQsSlWI6LEtuXsyKW5aiuiGmgpAW4+32k5Lns0xaF9cXcM8h61EkgYhQSYC9IDj4/H7OvXWWAp0ERlGullm1ahX/+l//a+69915yfkw998UNE6USP/7Rj/je977HmcEztAURQVKhT1a5sd3yyOI8i/UIQsfkQhdrTEmFlJpYGyq0MaI6ebNkeGZwhMOJoJTrJFUhNvOTFpIkiSkUCvT29rJhwwY2btzI2rVrGRgYoLe3l0KhMKVHpqHST0eI5qraXC5zgQVBkCyTrLVYY7HG8OKLL/HP//wtdu/ZSxiGziGwkNC5qYPN924mbU+IgxgjTc35XVhXabPxLsI4pRsLwiKMICq1ceDJI5zZdY5i0E6qEyq5hCWbl7D85qWESwISVcUKjRB25gBzvsUU7tbgn2NrJBFIExAlIYxItv3yNSrHUwq2HWXdgqAPf/RBPvsvfp8N6zc4Yntl1Ro7rSXonSJrvfF5rI3hmWef45/+8Z84uP8AURAi4hLd1Qvc0iH54Mpu1tgyxXQcK7wXLcqZaYXGAqlRJGE7I6rAmyNlXhgc460kR6W9ByM0QRBSLldZv349n/nMZ9iyZUtt86JmIsxHBb9SXHkpXEVY4zbFGRkZ4ZVXXuHQwYPOW1dabGjIL86z4X3rCPslySRygLDOYdGNeCxWGG9tcuNgZRVKR1SGY8YGS7SrItIKKrpCe3+B5RuXUliUJ1UxRloE0s2fXAJqw6sMfo7EypQ0TAgWCa67cyP53jwJGg2oIGTHjh3sfOMNNynWWFmuUr3J5nQyJ8y39h/gJz/5CYePHEWpAJFUaddVVrdJ7lhaZE3ekjdVZMOQMstPfLIUliAuUayOsbld8YFl3Wxqg2JpmAKg/cKz4eFhKpVKbX/GbAI2awyvBXKw0AgipOtFtm1/jR07tlMuTyClpaxLiG7JiutXkF+UZ0yPoWWK9QQA99cIgxHaiXR6hxUWrEFYgUpDLgyOUR4pE6oQqy1RFNK/so+2/hwmdA4V0sqa+CnzKTANz3UCVrjey1qBERIt3PBtQk3QsbrIshuWYdsNNrKIUDJ45gyvvLyNI4eOTKo0V6PyNA5RlFKcP3+e72/9Djt37iBOK0ihyesKS6lyU1+B1W2gSkNAQiLxVUM6ovueEZzXrhKWQFfpsQk3dkY8sLjABllGliYQhORyOYaHh/nq177Gt7/zHU6dPu2XG7iFZ1fj/eYLC4IgtmEn2rGxMXbu3MnpwUGQghSNLViKK4v0rOmmZCZIfTts/PoPTX0dh8Gg/QY6xlrvTCec525qGBkexQhDahLKaYWgGNC7rBuRh9RWAY2w1usxmUyP6TbfsUJ4orjfU2mpipg4l9K/vpewL6BKBY1BqoAjh46wb+/eWmBsrhJBGhHHMT/96U/ZsX07SVwhEAKqJXqpcnN/Gzd052iPS+SsQWCaqoXzRHC9qUIgUUKQkxCmZdqrI2zIpdw30Me6POTHh5HVMqFSxNWEn/z0CX72s58xODhYG0ZfS1gQBMnGyVpr9uzZw/63DlCtxkgVkkpLvq+NxRv7CXslWsYYmyIxkwThxC2dwrXkfo4CFEYIbGgoLi6iI81IeoFKVKJzoJNcT4gOUjQJbhORzI7vYf19ppNaS9s4vnaKifQikKSk5JZELN68CFUUGJuQi0LOnz/Hrl27OXXqlL/2ysmRVcLMTeOpp57iySef5MLQKIEICbWmW2o2doZsKSoW6RJtaUqoQZoAaVx5uNXKwlvqAqxRGN+jSmEJpCFHSq9MuaEz5ENL2ripLaEjrSCtIYoixsfH+fnPf86zzzzDyIULTp+5hjiyIAiCJ4kQgt2793D27DmEUK6FDqDQX6B9SYGyLYG0CFFX8qYVp0F4FzkFQjqHO2XoX9XHhvdtoHdTH8tuWsrATStQHYKU2CnyPuh1TfFvTuglQoAnLCgUiU6oBlW6VnSS78mhhcbiViceO3aU48ePXxVyNMLl525++MMfcmbwDAJBZAxdusr6NsmW7hwrVEIxKRMa440cLv+Ej3QocVZBa93qQmOyFZMWKQwBKTkd0xGPsymXcvfiAqvDlGIyQWhjclHA4OnTPP/c8+zbs88Nta7ua84pFgRBspbu/PnzHDlyhImJEiKQaKkJiwFdizoJ8pJYV0DWyTSTyEl/fassfEC5NkP/jf2se2AtA3cOEC4OiKMUoyz4PUIFjiBZb3RZ5Vmz/7qJMgskJqHY207v0m6IDIlNEFIwODjIwYMH3dYODT3AlcAYw6lTp9i6dSsHDx5EpwkKQy6tsCpIeV+HYlMe2m0VZdPafo0Cg/AhY9wrOI8BoRQiCBBKgV9V6BoQg7QaVZ2gK53gug7BvUtybAgmaE/HQbvFZUeOHmXXnt2MjIw0JnPBY0EQxBpn2Th8+DAnT55yVhcMWqW09ebp6Ct6a5Srqpm+MZs4PcJ6JbPucmICg+5MUUskql9QjcrowAV5AF+TyWpH3ZpzubDWucxL6WICq1DSs6SbqENhVIoKJKVSmePHj3PmzJnmyy8bWmueeOIJXnnlFarVKsIYZHWCfpmypSvH5oKkz1QIbQLe0GC89c01EBaDxaiAigwYspLBVHCeiImgjaqKMLWGCAJhyekqnckEN3Ypbl3URq/SBMIQhAFjExOcOPk2QxeGm5O6oLEgCALO2/PYsWMMDw+5Ki0sIgeFvjZyXREajfBzBF7znkV83TaA8ZOE+Li8UmBIqdoqsahiVAJSu5OtV7K9BuKilHgHxuYEXyJEpqUIARJSk1DsL5DvyWGVRkhH+MHBQU6cOOFc7S+zB8kah3K5zPPPP88vf/nLmgt5YBK6TYVNHQGbOiN6ZELgdQXXgKRAo+5lSaWkFOY5liheGU759bmEZ4dT9iQBw2E7iYywxpWdQhAYS5QmdKJZUWynI1AIoxFSUE1jRkrjlOLYGVWa0r5QsSAIIqQgTmIGBwepVCoIIbAYVJsk6g4hbzGZ4uwn5mYVA3gfIXDB5bIhE76ySvDDL4uwxvc2vv0UmeuII4e76YwW34vABTtwOokgJSHsCMh1RaAyMliGh4cZHBx073cFuki1WmXPnj380z/9E6dPn65vGWAN/fmANd1t9OYl0iRY6/LUDSV9/jQMDVMhGRMBByZSXr6g+e2Y4rkRy0vDCQcqkhGRp2oV2rhVZBaFERGpyFGKLdpI0sSvRZQClMQG0jdV1wYWBEGklIyOjnL27Fm0dkMpbTRBXhF1BJhA12fEwWsJkyXTHhrFl1uDFpH1DW7W3R2VbpLR1/5s0s/dwbPiIsyo33U6ZOkBsBhpMaEm3xUhIxeayFool8sMDw8TJ3HT9ZeONE05fvw4P/rRj9i1a5draLwJ3UpFVSjGraIiJEZKrMje0s/7eIXcwQ1Jq8YwVI05rwXDqo2zop19Y4btZyocqIQMqw7Kxjs0qohRVeBokmfXhZTzMVgVIhC0F9rp6+2nva3QyMEFjwVBEICRkRHOnj1LksTO3UQYwkJI2B5C4L7Xy24qQdwa9Kwyu17A1OYksuPZuMuVkLASaZXPhnpFFjT2SK7SZN+b0UiOmUmSHXX6kFGGfFcOlZMY34qnacrw8DCjo6OX1YMYYzh77iy/fvrXPPfcc0RRiBRgjXaOgzLg7Yplx9kJ9o/GjBCQqgiLQliFsKH/65xrnJuNJZSS9igiUhaBJhUBF0yOfePw6pDmYJJjIixSDQsMyzaOpBFPn5pg+yicJwdhDqM1/d09bFy7lr7unlqwv2sBC4Ig1loqlQrj4+NonaJtipCCIB8gc9JZn2aoetMhGx65L76S139tOtG3mtPcvrHtv2y48Z776Cse0hIVIlSkQLiIH1prxsfGKZVK71gHscDY+Div7djBEz/7GVqnFPIRISmBjlFagxDoXJGTVXjtzARvjlnOyTZiGfr5oqwRqfeowhoKwrKmp8jaYkgfVSKbYMIcI0GBfWV45VyZQ7RzIt/PzjjiVyeGeeNCzJDKo6NCtlyN9evWcf3GTbTn25wBpfklFigWBEHwY+c4dtsRAAglCXMRKlBo29B7zADrJsv97LZry0U2kWjdkCqDdHXUXefPrPci7rtFNmgtUzHbyKuZb878nPkgWSwaFbhtxMIgQkq3Uej4xHhNB7sUWO/cGVer7HvrLX7y058yePYsQRhikyr5tEpvAN2BIO9mNyjLPAeTHC9csOwdh4qKEIF0gfhq+eAiUAZWE1XHGIgMdy5u56YOSS9lsAkVFTAkcuypCJ48W+HJEcPPBiu8Xg64EEQkArRxW2pfv3kzjzzyCNdfdx2hUoRNa9YXMhYEQYQQtcDR2XelFGEYIAPXyr5z2EnDqUZMIoivzFllz4jkiHOV4T1kLW69g4sX7EylWS+aJEnzVdMiI4c2miNHjvDET5/gzZ27yAU5hDFESZVVQcqH1/Tzvt4cS02ZNp1ghGQibOdYVbB/aIyROMVK554oVAC27qoorUHFFdriCVZFKbf259lQFHRTIUKTCMlIWGD3eMpzJ4c5QZ6kpw+db8MIQWI0t9x6M1/60he58867fIT3q56rc4oFQRDrQ89k7tnCb5YTKBdSZyZkPcZ0PlHToZEYjai1+DbzO7p0RmY9SaPMhIx8LkCEs95lsH6rZNOwfdlsMMbt4nTmzBmefPIpnv3Nc4QyJBQBgbF0JBXu6Q25M5rgwR7B7W0Ji2wZZfy8h9WkRpMCWgSkSLSAVKU1IksrCYUgSCsUkzHW5VPe15/juoKhKx0lEhojQ+KoQBy2UUEjlNud1hjDJz7+Mf6fP/5jbr/ttkm7RV1LmLn2zSOysC5ZKNHMni+kC/p2LWbsbHBLUV0jgFfQdUNA5ktpZZVSlEolnn32WX75y1+SJDGhkuRMlcLEMDf1FdjcFdFXOs+S6hD3Lu/mpi7FgBmlf/wcS/QES9sC8koSJzEGSBLnrGlEUutFoigkFBIZJ6g4ZlFnkdXLl9Ld3u7c31RAJYWqVcgwx8jICEuXLuXf/tt/y5e//GU2bNgwaWRwrWFeCZJVfOMDwGmtXaQ9BEEQ1KImGuNa09RH8r6UCjNXyNI8nZhZhfpn/77GGB/c2k141nyemBw5frZ3zo5rrXnllVd46qmnGB4eIsyFQEo+GeOWDsNdvTm6bEJoNJGJ6dYT3NsT8OklEY8tUXxmZZG7+tvplhAISSggUBIlvPOodG6gqVZImUdG7eioyKkJzf7zY5yrGlIkaZxiYo0wgnI5YctNt/Dv//2/56GHHqKnpwfjvbSzkcGlojmv3y3MK0GckuoyazrJZpGFH/JoY7B+4sz4lYZZJWusdO66qccm/T7dsWkqfbPMhObzbBMR6s+dHMHDbdfgJilTHz9Y+rhQ+XyefD7vyGL8/EXDvd11rofdvXs3Tz75JEeOHCEXhURWU0gnWJOHD6zoYXWkaTMxyhpCqymYMitEmVuKcFdfxI0dsFjG5ExCYLWbKPRrXIQ1SPBzJwHjUYHzYQe7RxJeOX6eg+dLTFiFVcr5uwH5MOLTn/wkf/qnf8btt99OZ2dnTZd0PeXkvLsYsrqSybuFeSPIlIqkXeXR2nl35vN5wtDtY+cIoUl8BRJisnNiFo4/c0q8XLnY9VK6YGfTSVbhm6+pS72Qa+9unAgh0Kkmjqvufb2invWiM12T5cfRo0d54okneOONNxzBrCEfT7CKCrf25lgqE9rTMpFJCaxB2hRlY0JTJpdOkEsmiNISgamiSBA4V5v63A8Ia9BCMp7Pc5iAZy7E/Pp8wt6KYoQciQhIjCVOqyxfvozPf/5zfPGP/ohNGzaQz+Vn7QUvBY31JZN3A/O+Jj17XO2x1oWC2bNnL3/1V3/F4cOHQUgqskLvDd2suWeAXH+u5mqSDUmaFXPRoATPhOZ2yHqZDbP/bifdtXGuxhHdBySoHbZII8nJkAtHRnjrmUPEb2tCGxFFIffeey9f/vKXWbFiRa3HyCCldKbg8XEef/xxnnjiCc6fP++InFRZJlPu6Gvj9kXt9KVjtOsqQqcudd7tHu9nph17EdYirfNBq3sWOFgEE0GOowm8OVLlzdGUQZ0jlgUQIVYIglzI9Zuu4+OPfIybb7uZRf2LawVhaQiP1BSYgUvURxqr5qWcPxeYF4JYaxkfH+f8+fPEcbVWEFa4RUfCWs6eOcfXv/lNDh46jAUSUaVroJ0VNy4j35fHSO2Wzwo3bs/QOAV4KSRphKGpVjTBAn7xw8wQjSlwyFo8Xw8baObCEYU25NyRcxx/422SoRRlAtoKbdx155188lOfoqOjY/Ia9YY7vPHGG/z4xz/h6NEjfugiUDphZV5yx9IuloaWfFIiNNptWAr1fPP3NLh0g3UbA9Um7qwzYAlBYmDEwt4L4xwtp5wxISXVhiVEIgjDkFWrBvjQAx/iphu30NZeqIVvhcw07+Z8bEbC2jvV00IDERqzupkPFle4+Xwbfb19FAoFGoyAc4Y5J4i1Lg7TSy+9xK5du0jTBGGNn8ZTWCsQ2hJXE/YdOMDIqNvExpAQtAvaenMEBekCRkuLlX46y+CcTBo235hUF6dU22lwCeZhm22nOwNcQTeXpsXYbGiIX6GIj8CokKmkNFyiMlxGxAKBIggDlixZzKpVbh9wNUNUk6NHXRT0NE1qY3tlDd3SsrwtIJ/GKOrOl9BgevaksFk9Rrha6VsVgSXAbYlV1ZbRRHMmSRmXAbEM0CJw72QhDEOWLl3KqlWraqZ416BITBZZRlj37sY0FIzLrxpBrKMRuGUPNWTreBq+IwS5XI716zfwwAP3s3Txovrvc4Q5J0i1WuU3v/kN3/72tzl06DBBEKBT55CnhUQYgUJiDVgpkSqzlxuMSDEiwUofhEG4cwCk8fPd0zYjvtJehTe7WPZM1/XXexBfEWoEEa7HTIV7bytRPqxONiSx3ulQ+T1F6vesnVWr2xmENYQ6JadTlHWGjWZYX8EygtTrp4XMl0AIQh+gTxuoAkkQkijl9xMGgdfdpEQqt9+HThv9c7N9h/0Ow8KCDzfqUu7/9wmw1PUL99cnXrhFbo67viv2x5YsXswXv/gFHv3YxxqeOzeYc4IMDQ2xdetWvve9rZRLFaJcRJomLmuERRoIhVsWm6QpKgh9V+02pzFWo03iFzx5pVdQayGdi0QzLjJj14hZRlkWLnOI5QrbEYTJ4z4jfEgh4ZRzXKUFp/wba0i19j1I/c7GGLfpKM6AQSM5rWss1KSKNg08AR0h6hU0q5RSSgKhsGkKFmQQkGYxd7Nb+LMtPoutn7SsQbheXchahTYuQxwxLF43c0+nIb2TCYIrb+u+WARWOp+1MFB87GMP8+f/73+sP3aOMOcEOXPmDN///vf50Y9+TLlcIQwDt9GM0GCqBADaIoSiGsfIwLlfmEzJs7ZWIfDH3Mo3933aDsS3VLPhUnWVi2XPdD0Ifg6kRpAGuAriNqTMeg1Xofyl2U69MgsK4WCsQSmF8eZfV/d8BRJen2rANKmaRJCM2M2vFwiFTp27SxiEzjzeYH5wC87cLHxmxXNDo2yYZVFCYUWAEQojVI2OymqkTb1JuU6Geh7XE+P6SwdjBZoAo0KMhShUPPDA/fzlX/xF7fy5wpwT5OzZs2zdupUf/vCHlMtllBQooLcjT07GBNbUIpwbX68toK3LdJEdAEcI6f5mBT19D0I2pmg+OgmXQhJzkexpVqbxBT5piOVTK6htluvcTIQbNCHcO1rjlNk6mu5t6+fiq112RhbcrRFT3Gr882x2Z+GXCTRA+hbf4lYKuhWZ1sUnrpWPntSACVnvsa0FiSKxAUNjCeXULTkIBLQFlvYQQqkR6Oa3mww/mQqCSmwYq0IsQlIEUaT4yEc+zH/68680X3XVMa8EqZTLSAzFUPLA3bexZmknaWUMJXMALgic9Guha62SqjdzAmTN4c8fktNUBPBVYOYimPaSaXCx7HH8mFqRrTWIbIKs5tuUtQK4CGx+QVdtpKRnNwjYGkH8kEXMFBjVYcpv/kEZed1namc6H2bXG7lkKqdCWIMWxvU6wvVylixGQH24luW5UiEjE4ZnX9vH0cFRtBUoq1nWnWfTQD/dxQhh0ll8pV3BagNS5Th3YYK3jp3lbCklRf5uEeTcuXNs3bqVxx9/nLhSJkTTFcIjH7yDzat7MEkJU1saqxE+eIIb1zrdpDY2Fcb9bq13yXZDHN+pNGF2gtSq4synuIrefKwJjh+Tb+J6EG/Fkm6IAhBkBLF+qCJ9D+ITcXGCuEqZFZmroLO9wGRknU/tiZ5rriGySGsJ3IjX9+YSafDB+NwNBDilG+MWZE0iiL+XjBhNJD99bjeHTo+ibYCJywz0hNy2filLutpAx7MTRClSI5Eqz9uDo+w8dJrBsiEmmFeCTDaVzBHqSphTriUaYWJ0XMbGE4hkAtIJhC6DrmB1BdIqpBVEJrqESMed6DFEOoZIJ1CJu16k70yUl+bjk0SXph5rlhnP8ceTEnKGZ6nUpV2mJVQygUxnF3fPEtL/dZ+nnjeTkJZcPjfcy30eQ6bj/hnjqHQMmU6g0nGfzyWELxObVrFpDGmMSBNkEqOSKioto9IyIi2jdAWSMsImzvJmHZmUtUhdRZkyKi0RzCBSl1C6TGirKFNBkSClD07eXLnmGPP7PD9UNUL4NdG+4VcWApBBhAzaEUERwiIibEcGbQRRG0EuD0IRCOW2HRDKB5eTGCH94KBRprasmdUxE/ywZzZRiFml+fzsmsBH+nBbJEgXrdBKF1NKKreUyzj3egzOjOvfaToBiRQu9KcQqvZ58jvPLjJbe26dbie9mVn5bU0Rbh2/EIIAi7IGiSaMJEHYhgjbISxiwyIEHVhVBNWOkHmMDjE2Qqd+3Fhbi+DmN6yPnmJwO4gZN4VYk8alC66sNFZXwboQUFmAifnGvBEkU1zxr2nrgxxSrUms5PRImZfePMCzr+3luR37eW77Wzy3/S2e37GfN/afYiyWiKANKcP5TPoVw22VkMkCwZS6NrlBydKs8m1MJLDv6Cle2LGP57fv44XXD/DCjoO8uOMQr+46yqFTo8Tk0cIR340Umu9Yx6Va4F2c4EyywWH2eX4wLyWWKYSZVUeQ+VQ5L1IZRIyWNL99/QDP7TzCi3ve5qW9b/PC3lP8du8gz+06xa+3HeGlN44yWjHoWmS/FuYKWghSEVKxefYcPcezOw7ywq4TvLz3NC/uOsmLu97mxV3HeX7nMZ55/TDHh8qgckjl1qpM9mD2vV/zsQaZHRk5PDEukWBXAxdL2VXBJKsJuJnWBgVTW8HweIXTQ2XGdZ4KRUomT8nmmbB5yrQxFiuOnxxmZLQ0yb2khasPN9QRaCEZKSccGxzmzGiVsURRMjnK1pVNybYxngYMjpQ4OnjOxROzGmPT2vID65csWFxMs9pIouHzHNuJrgjzXtMMklQEaJz7AkiCICROUhINlghE6MSPRbEaYTW5QBIIgZrHLnahoNb7XoE032c61JcNu5AV1kASpwjc2g6DcMtzpUQLS2pTsClKaax1AcAnuY80/N+Ii9sHFwbmlSA2cx5FYmrGf+G63wYXDKybTGyPJL3FgMUdkoFFBTatXUp3MY9J00ua5GvhnaI+4ZdVdEckHyvf9xBBAF0deXo7cyzrLXDd2mWsXrYIYVOUmGz0vdYx5wSZ3H06H14Xisct0IEsUEImAmE0OalZvbiTu7YMcN+tq7n7lgGuW9NPKN3mNr9LhbBw4MOu4nYHdlxRWAIvbvfarkLAjeuW8cAtG7j/pvXctWUDK3o6Ca0zSEqR6R0Ni8p8iYnMRWaa3m0hYs4J0gjXFrlw+Y374GW6iAsoZhBWEwrNku48m1f3ccPqHtYuaaO7ANYkbk13w9UtXD04t0fnglL/nJnRBcJq2kNYs6jILWv7uWFlD8s78+SFIcAFnJO+t3GqZqZ7Ou0z00ecHtIg06Kup07CTKfPAeaVIA7CO6q5z040QShApliRYG2CsCmhtETCEJgEmcaQJlgB2rdurl2q/6vfbz7lUtB8zbUgjhBSCEIl3LJckyJNTEBMTqaEIkHZCiTjCF31O2sp58tlHAnq6+qnxgBoDHIxFY5MTpl3Qz9HVvfd+QbPPa46QZozYRJ8q4IUWCncvJm0YGPa2wI6OyPCIEUQ09Geo6O9zTkDGoEkBBEgpCS1FnxrVQ88fXFxUdvr0nj9TNJ8j+nlYmg+fyGLS69AIK0lF8CinnY62hShiCnmBP2dbbS3BaQmwQqNFCmS1FV2IWoRXSbXg6n3nw21a7Pv3gpWu8d0nJoDXHWCzASXSS6jrNPN/ay6BRPT1a7YsnEZG1Z2sXFlN1s2rGTlkh5C6XyUhJXgA00Lshbl8v+5tFyaXPzfTGdd+h3e7X9ZSgV1TwNlNXmVsmn1Ym5av5RNyzu5ecNStmxYTkebQqcVp8wLv8dIrYztpLJv1jcyC39LB2mCrS2+cWNa45VBKTSF0HDTmsU8dOf1PHLPFm7buITuNoGwKVL5Fh+BNFnL7ly8L1uY5th0ctHzZktHtj108/GFJ7Xdpby7jDOmaGxSYnGn4p6bBnjkns188Nb1rFrUQU6kBFnMa987g2nw45lMkmsV80oQGjpZaXEV3Qofgt8SoenJCXrzEJkKgYmJAomQk2fOpaXmQn65yKyZs8Fe4nkz44oufleQEUT6+h0qgbAJkUjojDR5YoK0QmBTsNbHhXD6ClnZ/A5h/gli6w58yjvOGaMQIsQa6VYXak0knSueSVK36F+63BdeGgsRfE1u3qL5YuInKmeV5muapTa2nuba2nh5musWlNSJnOWp8b18ikD7XW6xEAgf+90pGig/4WvJ9lLPcO01DtOh8Y3mAa4SO/Ohe3Rm0DJI37U7uMNZxWvM7KzyNeEdduvT3GEKsqfPiEt95hX2dnOLBtfmhvVcU+FzwzY2HO7k2qgKap7LM97mGsOs5T8XMMLtfaelwAjjKo8XIzVGaLQ0pNKiGyK3O6uSchun13aFchOONfGazaUIPsTmxcRRdwZpfPbFpPnaBSTZexq/262WrjzcFs+m1lsL3PJZIyR2+mAATcgMAJM4eE1hXgiSmXtrNhPhPjtiuLCX0hcSfsvmqWhuradrlRvdoy9Bmgg6rTRfM0kyv+5prqtJlubmaxeKOMvVlCGr/90NIN15jWj8lhHNoTHfsjKbev21gnkhSGbGyzJbobGmihApxiYYrV2sXp1idIpNtT/mvxsXnc/aFGwCNvF773lv0csUcwnSfM0U0RbvTzmDuKDb15oY41S/yfng9jvMxGT7H9YCirtjOqlija7NprvCb27gLhUZwbLPjTL3mHOCZBM+NZcDn/NREBG1dUBQQIROCNshakeGTkTkj0cFRNTupc0fb0eExZbMm7TXyqkmkSsvoiJExVoZBYUOwrYiKgxrMQWahUtyd28kwvyTA7j6QRuabzc5qkkJiaGYU9x7+xbWLe+iPDFCEEQ+oIDBjXQbvEqpO7g1Ynr3hBYWBARMpIIXdh50UU2MRJkqA92KW9f2sbQr59a013qGqVVeCEuqLSIscOJcidcPn2VwQpKIkCAX8JEHP8JffGXugzbMO0GUgEgJlvR1U8wp0qSCCFStKxUWt9a65ubh/jQTpPk5LSwMWOHKJkFyZniC8dhirUKkZVZ1S25b28OSrjz2IlFN3oME+QGVcpnAB44LpARt0CZBS0cOcPMbjhz10Z/AdyONuLrJbuEqIVPHhVQYGYAMMVZi4xKru0WNIKaJIM3uJguFIHOug0yG89DUxoWTtCJA41YXugX/gRMR1KKVGCHdbw3fjZAYqVqyEEUot62FCEB4v7nGRq5hYHAtYJ4JgmtfrMGkCVbHSFKkTZFWo2yKsKmLp9QgknjKsZYsTAlICIVG2gRhUoxx69MzE78LOTcZzb3HQsI8DrGcDhJICAX0FAsUIolOq85/QQi/YGr65NQzcfrfW5hLNFfgrAwaj7tjAlAyoBpbhsoJY1VLaoXTQXokt6ztZVlXAaFdULmZyDF1iHWOwQnhhlhRwEc+Mj9DrHkniBKWjnzIPe+7iXXLu6lODBNGkeuWEWCdZ48A7yXq7iMQfocK3/5Mn68tXEUYfD5P0gkbJj8bDCluotACAmkVF0qa376xn2NnRom1QOgyq7oVt6zrZWlXGySJj/I+fUE6guAJMsHrh883EeTB31GCYOjMBzz0wdvYvLKIqI65aBnWTSEiJJkjiRUC4z1+hbAoLMIkbu2BasXGmmsY33NbC1K4WMjGb/iJo4Jf7ee2M5DS4DbkCjg/ofnly/vYf2qU2CikrrCqR3Dr2j6WdOYhTRpWlk5FnSDtU5X0GkH+vPmyq453QQcB0Eg0gU0IbRmqo37ZZgmblDBxGZ1UMImLAYuuQlwmLY+jqxOY6gRUx7HxzEI8DtXZpfmaloxDtQTVEjYeR8TjiLgEcRldnUBXJtCVMmm1jK6W0ZUSpjqOqUygy2NIXUVXx5C24nQQq53XrzVeLMK4NSfXCuacIJNXjHldI4tp632AQqUIpCAMIsJcARO1Eas8sYxIRYCVEhEpVD5ABAGpseC3gp5JXKj+llyu+EA/SD8TroIQGeZA5UC2gWxDijaUzBNEIVZYqnHq3N5FFtHERVhUQiGVQsrAHVMNLigLHHNOkFlhXVTF1IARIWeGS2zbdZDnXtvDb3fs47fbvbz+FjsPvM1wKUWEeZCBD+o8tWAnFbDfC30mab6mJQIprBfhGqEwwqg8B46d4YUsXvKO/Ty3/QDP7niLV3Yd5PiZEURU8Cb4yS4k1nr7ld/v3VoXjO5awbwQpDGjBAakwUrjIntLiWhr58x4wjPb9/P0a4d4effbvLL7BC/tPsZvdx/jmZ3HeOqVw7zw+jFGJjRRLj+1EJqFyVEzppMp17Skljcu6rqkYgJe33+Cp17ewzOvH+G3u0/y/K6T/HbPSZ7f+za/fv0Qv3xhFwffHkaGEUa77dsmV4BrbvqjhnkhSB3W51Z9EGqNW7F2brTE4EiVsTikYgskqkgaFtFhEZPrYsJEHDs9zHip4rYGuwiuoWHuwkLNzR8MklKccur8KGM6JFadxLKDqmqnLAvEQZE06GCkYjly4gzGCALlQsb+ruDiNe0qQNTc3X23DQ0uzJDqlCSOSVOLCHJYFZJYSI0l1YYkidEmIQglYSAwOq1d28LcIk0N2li0Ed60gttI1BrSJCGuVrFaU2xvR4kQqy1Yv4Ik65mo/82mDK8VzAtBGlF3OqxnUiCk0wkQKOVcFJRStOcD+jpzLO1pY83ybm7avJrOjja0cdtIt3D14ft4v6gNtNHotL73usCSjwT9nXmWdOVZ1lNg05rlrB9YTqQUgQgbXEq8buM++hvU57auBcw7QerwE4OAUpIwCHAjJ2cWjKRlzdIe7r1pDQ/ctoZ7bx5gw0CXCywnskmp2eGnUGaUFqZHRg4HAbg15hKLMpq+9hy3bljBh963ng/espr33TBAbzHEJtVJTqQWaltI1+TqTrvNOd4lgrjsrs3CCuk2hZS4ZXgmJRCGRcWIDUuLXLe8yJr+HJ1RCqYCfqPPFq4+suDVGaSQWYReRxCbUowEqxe1s3mgiw3LiyztiQjxexf6+Q6bLYiCmsGkNrS6horuXSBIRo76o41xa5+N208Va90+2qE05KQmslVCUyWwsYsRW2uPWrja8LEVwQ+nQgWBwi13JgVbRZkqIQnKxiiRZMGBJpVJYw9t3c3quIZ673kniKvaPoe8QUtrTWdHka6OAqE0hFLT3R7R01EgHyqktT66RrZ1WwtzD9drRKGkr7eDYluAslUKkaW3M0dbTmG0Bh+tHXyUxobma7ombKbjCxXzTpBa++TDyAhAWEN/d5GbN67gupVd3LCqm5vXL2N5f4cLb5l18DYLUlZv5Vq4unC5mlVjQxTAupWLuGn9Mq5b2cNN65dz/boVdBRy9cAMtk4JIZ0SLmiwXoqsvPyWCE3PXMiYd4I0VPd6FHVjiEzCjav7ePjODTx850ZuWttHZ866yCZIv4gqwLks1vWXFq4u3BSVa+MFBmVjlnRG3L1lFR//wI188PZNrFzcSSA0SoCSsh40TgiEymbl68dg8mz9lNWhCxjvAkGyqIru0bUVZzZFpSWKQUoxTMnLmADv8GYtsrYdgbuqhblDPT6WQacVpKlQCBK685b2ICUwVZR16zmg2TLlep5ZcQ2NseaZIG63Iuew49zhsiCV2SbyztahwW0VWYtMqKxGWff9ogXQwhVC+mBwGiUMSjrTu05jME4xF2KyUg5ghZkUunS6Zuxa0yHnmSAZMneTulsD1C0foiHKn/AtWqOLtNvkvoW5gc9bH4PXpJo0TUnTtLZbVK34pkEtTOkMv19reBdqmkVj0GgQ1i+a8Qtwsky1AqaJtJtFEBeWpo0/L1d8izaLXA003/Ny5Gqg+Z7Tiw+95PNIqRxKRUgZuK3PrFvEZvznqeJKTVnToClap3teg+SZZ4I4MjhPHQN+WKUNGN0gpn5MG0tqDdpvTF+XFKONE6Pd93cszfdsEutCal6JTLnnFUjzvd+pmCl5eBGZVCau99DaojX+r5lWpg6AXYM3+e+1gXkmiFPRhY8YbsDvO6i8hAgZ+oU1ElETgZBMFeVF2qm/XSWR0xx7J3Kl12dypfe5ouuzNdDSIiXILN9nEC2dOH8HTwqrgCwyf3bDhY85X5N+7tw5tm7dyuOPP061UiaQho4IHr7vDq5b2Y1ISqggqGeYcARyRPI3Ea6Lnh2Xck4zZi4k26ATXQ0Ie3nt5oJIh5/rcO4iM8PiOgejFEMTmqde3M/Bk2PEJkCmMau7Fbet7WNxV4TRZT/7Pj0Wypr0eSVIpVJGSUsusNx92xY2LOvHxOO+AGTdPu4jm0xGMwEu9vvFIGbt6q92xZy8tcA7w8yb2rxzXBZBEFDzp5odRghUGDJWSnn5jUMcPzOGJkCamNVdgQva0BVhdWVSbN5mvEcJUkEpATZlcW8nXfmQNC6hZLZzkXOLm+wuR0PFt5NIhG/csgJ8ZwRhVpLU7jTJs/WdI+sFp3/KpaH29ldwE0H9Ru/4Nr4HsXgnxObfm6CUIjWCweEJJmKDkQqpq6zqCrh1bT9LuyNsWq3No0yH9xxBvv/441SqFZRSaJ2SCwTSakwSE0jlo15lu6U6ArjqW6/49f8bK3at+vi/VxeTXb/fGbIUXg2rTUaOy72VuIJ0COGsUxa/bcEseZKVjLUKXQshKxBJmYEe5QmSQ6T1icbpsFAIMvMgfI4ghHA9BgKLAhVhZIgWCu1juxrh4rxq6eLy6lrcV/9d1F1P6hJehjQ8bxpxMYEV9jLFCIVh6n0vS/x9mp9xqWIa3uedika5io50eZ99r4lLn8WnE1deCDeX0sjuqYFHFzbmlSACkNZlo9AJwiQo4VyoBVWErSJMjDTuLzbF2szOmLi4vd61WpJ6cQtB50IUGmmvUKa572VL873foajm+zWIsum0IklRIkXhJAs3HqBRIiXIjglDiCZEu/OEi4VlycKLunBALrb/Ox7kvWuYtyGWs2JVCJUgECn93UU6CiHWJg1rzty20NlQQAvnmCgwtfUGVgA2W6J7ZWhO63sWs8REtr7Xrxlt/SQuwmKFAdy23tgsNKwzKsRGcupCmfEYrJVuiNUdcMu6fpZ2RQhdbSnpTCFImUgJOvKSu2+7gXUDvVRLo8jAjVzdHurew9cKPywQNYIILFq44Znz5LoyNKf1vYmscZoZrinyldn678IihHEE8qTJmiwVhgyXYp5+bS/Hz06QaolIqgz0BNyytp9l3TlPkJaZdwpBctLSkRN89L7b2Lyml9KFQfK5HG5hp8t8RxDnWuKGr9nMu0ALd56aYum6DFyC2fI9g6aMyPLWAkI6rTzLLd+H+BKr+9NZ6+azVM7F5v3pi7vZf2KEWCukTlwPsrafZV15hGkRBKYhSCQtnTnBg3dt4YZVHZjyECrLbtHgb5VZtXAtlbAWI6ynhUEKXzhXgqv65tc4rOvFM7U02/rZHfb7o3vaOA9sFz5WkIJI/Vp0N0Me5iLOjxt++dph9p0co6IV0iTezNvH0to8yMwFsFAIcqWjlHcIgfHxroIwQkoIlURKiQwCbJhDB3mSoEAcFEhVHq1ymKCAiQpoGSIDF3JUCoG6wn+BDFqSiVKoIECpushAIQKFCCPI5TBRHh0WSIN2tCqiAyc2aMMGEan1jVYKygbYVGCN9K4l+Bapce/4hY95JshkyOzxUmCDiPPjMa/uOcoz2/bwzLa9/Oa1PTzz2h6e3b6b1w8cZ7RiUUEOKd/VZP8Ow2CEEyuM86CWEeOxZdeBkzy/bQ/PvbqH57bt5dlte/nNtr28sPMAB98eIZVtBPk8URT5SVw3YeI8fA3WZnvd47ZMuEYwzzXNuZC45bYuD7VVEOU5X055ettenn/jMC/vO8nLe0/w8t6TvLTvJM/vOs6vXt3LC6/vYaRUrY2QrS/Illwdca17ipWpW8AmBbEJ2X/0HC++foRXdp3m1T2DvLzrJC/tfpuXdr/N868f41cvvcXB46MYkaeaaqySGCVBSaQUSIX/K5E+8Pi8V73LxLuYSouwzsWkmmjOD41zbrhCWedIfVzeNGwnDQrYqEhsI06eGWZ0bAIpxVX1T2rBIctTNwJyPUglNZw+P8ZEVZLQRiqLmKATE3agww5S1c5YxXL85DkEikSnaB++SfuVP7YWHJtW6NFLgZvDcPtOSAuBjEhjg07AamcuFAKM1Wit0UmKjhPaoohCW4gl9cOB+lJdI8TUnXAvKo3XX6rOnimymUxmqvUVbbI0P7dZHOFr6ZiW/M3PbZapF01Nx+x5BBJp/N4t1lmpjIFqVTuFWYQIFDrVJNUEnSSkSRWrE4rFNoSUKKmcf1yDEcXFafARTUQ253Jpuf1u410gyNSCVigwdZcErTXWpBTziqU9BVb0FdmwchE3blpDZyGPsAYlRJPIaY7NLLIpsoazy8yE7FcnYtKquMlXZnWjLvXzp5Xp7jGl7sycupnSkf1WT+vU36dDForJffaeiZb6BqtWk4sUi7rbWdZTYNXiTrZsGmDtiiVImzq/OuFN8LUAJgJq0QeyBE15yQWJeSaI8HMbThPJlDjnyYsLPOZrTT5QrFnay903reH+29dy7y2r2TjQSyQMgVD1HZAaJg2niJ94nE7cP1kPPeTNnI3fs/mYydL8e0aCujQ/azZpvlbMmI6ZZab7XMqzJosvA2/19YbeWovvJmxTejoibrluBR++YwMfum0td25ZRX9ngNUVjJ0m8n6tS7w4QRca5pkgWV41PjZrSbw7tV+SGwhLf0eO9cs62bCsyKpFeTpyFmFTbySxTZLtg1ffD282EbUojVmbeenS+K9e6FPPu/hvvmI23bn5nJnu4a5tHpNNPc+dW/s0y796I2VrVxpA1/cNsTG5IGVZb45NKzpY3Z+jv12gbAWM9lRyOgcNf7Fujiz7d61g3gmCJ4krCI0VGiENYShRwhIKfHifmJwytCmIREpAgrQpFouuBUV+Z+LtNK5lnKGMrNdFnIiG9rNBGs65XDTebzpMTscMkulNjfyYAY3PmXKf5vvhnUqtJcASSLfK0zU8KYFIyQWGQCQIm2B04vcMwa259YTN8tha6qRoTMg1gHeHIDSaFzUITXdngaU9XRSVoE2mLOrK09dZIBBgtAsYYDMlVs40B9vQak53QnPDOg1qFSVrmKcR48+5XEy57zS4lHTUfm++uAm16xuPTSvuRGEFykJgLPlAsKSvg45CiCSmmFcs7inSng8wJgWZreORzltuuoddw3hXCJJVb+e6IDAmoaejwE2bBrhhdT83rO7l5o3LWd7fibIGq40bAdc2X7FTa0utxmSrE+XU35tkSgVprHQCP9SY/M+/wOTKexVw0bQ0/V677grTMSlHsiGb1xWxgkha1q9czI0blrJpZRdb1i9h4+olFPMKazVKSU+tumLemL5rHfNMEFe8opalPtZuqglEwoaV3dz//o186P3Xc/1AH8XQgnGbQmatW/0+zTVoKgFml6mXN1dMd44fk2cGhCnF73q25usmo/mayWh+bv3ZDZ89PacjSYbp7jEbmnNEkOlmwpWLAJPG9HaE3H79Ch68cxN337iKFYsKhMp5V1vr1uQoq31Mren2Qc8O+L9Tfp+KjKoOjdfP9PZzg3kmCLWYWNlaAIEgkAplNHlpKEZQCCEU2i2QElyxa0lWAacenR1Tr3EVtX7t9M6SU6+rP2vqb9P7JjWeZwUXMY1O/9tUokx/noPNtLOG76CURdiEttDQU1C0RxCQIqyLRZbq1NuS3XvUTLyTqrg3ouCj1fjfZ4NwL11LlzMzMyV9c40rq3mXAQE1dxOJRhqD0BphQKduUlBYt0+38K7t1lIzs0ovTNJjLi6Zj1GjTFbbfQHaydL8+0z3apTmZ8+eDuuXoV5COjJL0oz3ujSxM97D+olK43vMLLifwBjr56e0Wylo3VoQqQJnthcCIdzyNolCEiBRCOGqmMWAsQjjLFog6sPhJqlFdbTST1jWF8y5SjQ/5ODdIEgGN8p1vj/1SlH30Wo+W9ActnK6pGetoME2Od41V8ArQ/ac6WFpnsGmlpap6ZjysrOg/n5zeY/G9JrZG/oZ4Cv/ZaKWfzQOMZtOmCdc/ltcJoxw7YHBF4JMscKti842GnZLN11fU1e2s8+ZMM2xlrzbYkTmFGFwfUwdVoAWuF5TGKycRXxvpnHuMbXJ5ZpcFnPfMWTzgfmC9a2UxWemyFoxJ5mLhPB+Qc3S+Pu0wtRrWjL34jBdz5PpKZfW49WNIjTayDyyBnPuMT9PaYC0zmVBJzFCKVBBQ3wSP7lkLMLommC022kqkzR10a1dFOVpRaTur23JvIrQBqtTjE5qXrxKKWdosdZFJq+Flp2qa2Vi0sRFs8HiZiBdy5cp+I02rrnEu7Dk1tCZEzzyofdz4/pFlMfPoWzgXrmh9c/+As5yNGUQOnOyrZjt1xbmElZAGOY4XzI88cIe9p+8QILExBOs7Am5feMylna3I0w6a+tstMZagYzaOXZmhB0HTjE4YUkICaOQj3zkI/zFV/5j82VXHfNOkFBCIRLceetmVi/vojIxQhAU3G5TvmUhG2E23Kr5vv7otERpEeTdgnPfFQjGyimv7j3GiXNjLpJZUmFRR8TGlYvobs/5GGczw2oDSESQ4+zQOAdPnWeoatBIojDgoQcf5Ctf+U/Nl111zDNBKoRKEkhDT2eB9hzoNAGZAyu8Oc9f35Sq5vvWT2g+7jB1vqGFuYfPdANJCiMVzUSinYJtNXklKOYUYebbNUPZgbuHUgpjBaVqylhsSITEgCfIR65NgjTj7NmzbN26lR/+4IdUKmUCpTwR3B54WOvDVuLMvJkdt5kgk79Oe2QyrkI30tyNXS6uBluzfLkizE+eCAvWSqwM0EKAdO/v9rn38zqZl++McHNh1gq0deGejJBoa8hHIQ995CH+/M+/0nzRVcecE2R4eJitW7fy3e9+l1KpRBiGzt0cahlUV72uZlJEvUW7bFysEC8Vs422LxWm+cBlYD7zxD1rykx+Tbe8WDq0myB2yxNrb6+NIRdFfOITn+BP/uRPmq65+rgaJTcrCoUCq1evZuXKlSil/JqAbHqqPqhyx7K+ZaGIiwV1ZXI17iGu0n2uxj0uVXDrz2vr0etbJ0w9d6po25hWByEEURiyYsUKNm/e3FTT5gZz3oMAnDlzhpdffpmdO3cSx3Hzz3OEKY5I7xziUlvLi+AKZpVr8NELrwwLJU8ung7rgz0I73LkehKIoohNmzbx4IMP0tPT03zZVce8EAQgjmMmJibmlyAX7cYvhqtRGbhKHfVVIsiCyJNLSYdbA5QRIyOJUoq2tjZyufmJjzZvBGmhhXeCrFpmBHm3MPcUbKGFaxgtgrTQwixoEaSFFmZBSwdpoYVZ0OpBWmhhFrQI0kILs6BFkBZamAUtgrTQwixoEaSFFmZBiyAttDALWgRpoYVZ0CJICy3MghZBWmhhFrQI0kILs6BFkBZamAUtgrTQwixoEaSFFmZBiyAttDALWgRpoYVZ0CJICy3MghZBWmhhFrQI0kILs6BFkBZamAUtgrTQwixoEaSFFmbB/w92UEIW8OktKQAAAABJRU5ErkJggg==",
                    fileName=
                        "modelica://AGRI_COOL/AGRICOOL/Icons/Crop_tank_Icon.png")}),
                Diagram(coordinateSystem(preserveAspectRatio=false)));
          end Tank;

          model Controller
            parameter Real T_Threshold = 1 "Temperature difference threshold for activation";
            parameter Real Transfer_Time=0.000001 "the time in which all the mass from tank 1 transfers to tank 2";
            Modelica.Blocks.Interfaces.RealInput T1
              annotation (Placement(transformation(extent={{-126,40},{-86,80}})));
            Modelica.Blocks.Interfaces.RealInput T2
              annotation (Placement(transformation(extent={{-126,-2},{-86,38}})));
            Modelica.Blocks.Interfaces.RealInput m
              annotation (Placement(transformation(extent={{-128,-80},{-88,-40}})));
            Modelica.Blocks.Interfaces.RealOutput FlowSignal
              annotation (Placement(transformation(extent={{96,-10},{116,10}})));
            Modelica.Blocks.Logical.LessEqualThreshold lessEqualThreshold(threshold=
                  T_Threshold)
              annotation (Placement(transformation(extent={{0,30},{20,50}})));
            Modelica.Blocks.Math.Add TempDiff(k2=-1)
              annotation (Placement(transformation(extent={{-44,30},{-24,50}})));
            Modelica.Blocks.Logical.Switch switch1
              annotation (Placement(transformation(extent={{52,-70},{72,-50}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={58,0})));
            Modelica.Blocks.Math.Division division
              annotation (Placement(transformation(extent={{-36,-70},{-16,-50}})));
            Modelica.Blocks.Sources.Constant const1(k=Transfer_Time)
                                                        annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-66,-80})));
          equation
            connect(T1, TempDiff.u1) annotation (Line(points={{-106,60},{-52,60},{-52,46},
                    {-46,46}}, color={0,0,127}));
            connect(T2, TempDiff.u2) annotation (Line(points={{-106,18},{-52,18},{-52,34},
                    {-46,34}}, color={0,0,127}));
            connect(TempDiff.y, lessEqualThreshold.u)
              annotation (Line(points={{-23,40},{-2,40}}, color={0,0,127}));
            connect(lessEqualThreshold.y, switch1.u2) annotation (Line(points={{21,40},{40,
                    40},{40,-60},{50,-60}}, color={255,0,255}));
            connect(switch1.y, FlowSignal) annotation (Line(points={{73,-60},{92,-60},{92,
                    0},{106,0}}, color={0,0,127}));
            connect(m, division.u1) annotation (Line(points={{-108,-60},{-48,-60},{-48,-54},
                    {-38,-54}}, color={0,0,127}));
            connect(const1.y, division.u2) annotation (Line(points={{-55,-80},{-46,-80},{-46,
                    -66},{-38,-66}}, color={0,0,127}));
            connect(const.y, switch1.u3) annotation (Line(points={{58,-11},{44,-11},{44,-16},
                    {26,-16},{26,-68},{50,-68}}, color={0,0,127}));
            connect(division.y, switch1.u1) annotation (Line(points={{-15,-60},{32,-60},{32,
                    -52},{50,-52}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={28,108,200},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid), Text(
                    extent={{-70,46},{62,-42}},
                    textColor={28,108,200},
                    textString="Controller")}), Diagram(coordinateSystem(
                    preserveAspectRatio=false)));
          end Controller;

          model Test_CTRL
            Controller controller
              annotation (Placement(transformation(extent={{-12,30},{8,50}})));
            Modelica.Blocks.Sources.Constant const(k=10)
              annotation (Placement(transformation(extent={{-50,40},{-30,60}})));
            Modelica.Blocks.Sources.Ramp ramp(
              height=11,
              duration=10,
              startTime=10)
              annotation (Placement(transformation(extent={{-80,12},{-60,32}})));
            Modelica.Blocks.Sources.Constant const1(k=100)
              annotation (Placement(transformation(extent={{-54,-16},{-34,4}})));
          equation
            connect(const.y, controller.T1) annotation (Line(points={{-29,50},{
                    -22,50},{-22,46},{-12.6,46}}, color={0,0,127}));
            connect(ramp.y, controller.T2) annotation (Line(points={{-59,22},{-44,
                    22},{-44,26},{-22,26},{-22,41.8},{-12.6,41.8}}, color={0,0,
                    127}));
            connect(const1.y, controller.m) annotation (Line(points={{-33,-6},{
                    -26,-6},{-26,10},{-12.8,10},{-12.8,34}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)),
                Diagram(coordinateSystem(preserveAspectRatio=false)));
          end Test_CTRL;

          model Controller1
            parameter Real T_Threshold = 1 "Temperature difference threshold for activation";
            parameter Real Transfer_Time=10 "the time in which all the mass from tank 1 transfers to tank 2";
            Modelica.Blocks.Interfaces.RealInput T1
              annotation (Placement(transformation(extent={{-126,40},{-86,80}})));
            Modelica.Blocks.Interfaces.RealInput T2
              annotation (Placement(transformation(extent={{-126,-2},{-86,38}})));
            Modelica.Blocks.Interfaces.RealInput m
              annotation (Placement(transformation(extent={{-128,-80},{-88,-40}})));
            Modelica.Blocks.Interfaces.RealOutput FlowSignal
              annotation (Placement(transformation(extent={{96,-10},{116,10}})));
            Modelica.Blocks.Logical.LessEqualThreshold lessEqualThreshold(threshold=
                  T_Threshold)
              annotation (Placement(transformation(extent={{0,30},{20,50}})));
            Modelica.Blocks.Math.Add TempDiff(k2=-1)
              annotation (Placement(transformation(extent={{-44,30},{-24,50}})));
            Modelica.Blocks.Logical.Switch switch1
              annotation (Placement(transformation(extent={{52,-70},{72,-50}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={58,0})));
            Modelica.Blocks.Continuous.FirstOrder firstOrder(T=Transfer_Time)
              annotation (Placement(transformation(extent={{-36,-72},{-16,-52}})));
          equation
            connect(T1, TempDiff.u1) annotation (Line(points={{-106,60},{-52,60},{-52,46},
                    {-46,46}}, color={0,0,127}));
            connect(T2, TempDiff.u2) annotation (Line(points={{-106,18},{-52,18},{-52,34},
                    {-46,34}}, color={0,0,127}));
            connect(TempDiff.y, lessEqualThreshold.u)
              annotation (Line(points={{-23,40},{-2,40}}, color={0,0,127}));
            connect(lessEqualThreshold.y, switch1.u2) annotation (Line(points={{21,40},{40,
                    40},{40,-60},{50,-60}}, color={255,0,255}));
            connect(switch1.y, FlowSignal) annotation (Line(points={{73,-60},{92,-60},{92,
                    0},{106,0}}, color={0,0,127}));
            connect(const.y, switch1.u3) annotation (Line(points={{58,-11},{44,-11},{44,-16},
                    {26,-16},{26,-68},{50,-68}}, color={0,0,127}));
            connect(m, firstOrder.u) annotation (Line(points={{-108,-60},{-46,-60},{-46,-62},
                    {-38,-62}}, color={0,0,127}));
            connect(firstOrder.y, switch1.u1) annotation (Line(points={{-15,-62},{32,-62},
                    {32,-52},{50,-52}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={28,108,200},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid), Text(
                    extent={{-70,46},{62,-42}},
                    textColor={28,108,200},
                    textString="Controller")}), Diagram(coordinateSystem(
                    preserveAspectRatio=false)));
          end Controller1;

          model Test_CTRL1
            Controller1 controller1_1(T_Threshold=274.15, Transfer_Time=100)
              annotation (Placement(transformation(extent={{-12,30},{8,50}})));
            Modelica.Blocks.Sources.Constant const(k=10)
              annotation (Placement(transformation(extent={{-50,40},{-30,60}})));
            Modelica.Blocks.Sources.Ramp ramp(
              height=11,
              duration=10,
              startTime=10)
              annotation (Placement(transformation(extent={{-80,12},{-60,32}})));
            Modelica.Blocks.Sources.Constant const1(k=100)
              annotation (Placement(transformation(extent={{-54,-16},{-34,4}})));
          equation
            connect(const.y, controller1_1.T1) annotation (Line(points={{-29,50},
                    {-22,50},{-22,46},{-12.6,46}}, color={0,0,127}));
            connect(ramp.y, controller1_1.T2) annotation (Line(points={{-59,22},{
                    -44,22},{-44,26},{-22,26},{-22,41.8},{-12.6,41.8}}, color={0,
                    0,127}));
            connect(const1.y, controller1_1.m) annotation (Line(points={{-33,-6},
                    {-26,-6},{-26,10},{-12.8,10},{-12.8,34}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)),
                Diagram(coordinateSystem(preserveAspectRatio=false)));
          end Test_CTRL1;

          model Controller2
            parameter Real T_Threshold = 1 "Temperature difference threshold for activation";
            parameter Real Transfer_Time=10 "the time in which all the mass from tank 1 transfers to tank 2";
            Modelica.Blocks.Interfaces.RealInput T1
              annotation (Placement(transformation(extent={{-126,40},{-86,80}})));
            Modelica.Blocks.Interfaces.RealInput T2
              annotation (Placement(transformation(extent={{-126,-2},{-86,38}})));
            Modelica.Blocks.Interfaces.RealInput m
              annotation (Placement(transformation(extent={{-128,-80},{-88,-40}})));
            Modelica.Blocks.Interfaces.RealOutput FlowSignal
              annotation (Placement(transformation(extent={{96,-10},{116,10}})));
            Modelica.Blocks.Logical.LessEqualThreshold lessEqualThreshold(threshold=
                  T_Threshold)
              annotation (Placement(transformation(extent={{0,30},{20,50}})));
            Modelica.Blocks.Math.Add TempDiff(k2=-1)
              annotation (Placement(transformation(extent={{-44,30},{-24,50}})));
            Modelica.Blocks.Logical.Switch switch1
              annotation (Placement(transformation(extent={{52,-70},{72,-50}})));
            Modelica.Blocks.Sources.Constant ZeroFlow(k=0) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={66,2})));

            Modelica.Blocks.Logical.GreaterThreshold hasMass(threshold=0.001)
              annotation (Placement(transformation(extent={{-44,-70},{-24,-50}})));
            Modelica.Blocks.Logical.Timer timer
              annotation (Placement(transformation(extent={{6,-14},{26,6}})));
            Modelica.Blocks.Logical.And transferCondition
              annotation (Placement(transformation(extent={{0,-50},{20,-30}})));
          // Discrete variable for storing initial mass at the start of transfer
            discrete Real m_start;
            Real a;
            Modelica.Blocks.Math.Product product1
              annotation (Placement(transformation(extent={{22,-98},{42,-78}})));
            Modelica.Blocks.Sources.RealExpression realExpression(y=a)
              annotation (Placement(transformation(extent={{-90,-102},{-70,-82}})));
          equation
            // Capture initial mass when transfer starts
            when lessEqualThreshold.y then
              m_start = pre(m);
            end when;
            // Compute flow rate coefficient
            a = 2 * m_start / (Transfer_Time^2);

            connect(T1, TempDiff.u1) annotation (Line(points={{-106,60},{-52,60},{-52,46},
                    {-46,46}}, color={0,0,127}));
            connect(T2, TempDiff.u2) annotation (Line(points={{-106,18},{-52,18},{-52,34},
                    {-46,34}}, color={0,0,127}));
            connect(TempDiff.y, lessEqualThreshold.u)
              annotation (Line(points={{-23,40},{-2,40}}, color={0,0,127}));
            connect(switch1.y, FlowSignal) annotation (Line(points={{73,-60},{92,-60},{92,
                    0},{106,0}}, color={0,0,127}));
            connect(ZeroFlow.y, switch1.u3) annotation (Line(points={{66,-9},{
                    66,-42},{42,-42},{42,-68},{50,-68}},
                                                      color={0,0,127}));
            connect(m, hasMass.u)
              annotation (Line(points={{-108,-60},{-46,-60}}, color={0,0,127}));
            connect(lessEqualThreshold.y, transferCondition.u1) annotation (Line(points={{
                    21,40},{32,40},{32,-28},{-14,-28},{-14,-40},{-2,-40}}, color={255,0,255}));
            connect(hasMass.y, transferCondition.u2) annotation (Line(points={{-23,-60},{-10,
                    -60},{-10,-48},{-2,-48}}, color={255,0,255}));
            connect(transferCondition.y, switch1.u2) annotation (Line(points={{21,-40},{32,
                    -40},{32,-60},{50,-60}}, color={255,0,255}));
            connect(timer.y, product1.u1) annotation (Line(points={{27,-4},{30,-4},{30,-66},
                    {20,-66},{20,-82}}, color={0,0,127}));
            connect(realExpression.y, product1.u2)
              annotation (Line(points={{-69,-92},{12,-92},{12,-94},{20,-94}},
                                                                    color={0,0,127}));
            connect(lessEqualThreshold.y, timer.u) annotation (Line(points={{21,40},{28,40},
                    {28,8},{-6,8},{-6,-4},{4,-4}}, color={255,0,255}));
            connect(product1.y, switch1.u1) annotation (Line(points={{43,-88},{44,
                    -88},{44,-52},{50,-52}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={28,108,200},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid), Text(
                    extent={{-70,46},{62,-42}},
                    textColor={28,108,200},
                    textString="Controller")}), Diagram(coordinateSystem(
                    preserveAspectRatio=false)));
          end Controller2;

          model Test_CTRL2
            Controller2 controller2_1(T_Threshold=1, Transfer_Time=10)
              annotation (Placement(transformation(extent={{-12,30},{8,50}})));
            Modelica.Blocks.Sources.Constant const(k=10)
              annotation (Placement(transformation(extent={{-50,40},{-30,60}})));
            Modelica.Blocks.Sources.Ramp ramp(
              height=11,
              duration=10,
              startTime=10)
              annotation (Placement(transformation(extent={{-80,12},{-60,32}})));
            Modelica.Blocks.Sources.Constant const1(k=100)
              annotation (Placement(transformation(extent={{-54,-16},{-34,4}})));
          equation
            connect(const.y, controller2_1.T1) annotation (Line(points={{-29,50},
                    {-22,50},{-22,46},{-12.6,46}}, color={0,0,127}));
            connect(ramp.y, controller2_1.T2) annotation (Line(points={{-59,22},{
                    -44,22},{-44,26},{-22,26},{-22,41.8},{-12.6,41.8}}, color={0,
                    0,127}));
            connect(const1.y, controller2_1.m) annotation (Line(points={{-33,-6},
                    {-26,-6},{-26,10},{-12.8,10},{-12.8,34}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)),
                Diagram(coordinateSystem(preserveAspectRatio=false)));
          end Test_CTRL2;

          model Test_all
            CropSourcee cropSourcee(T(displayUnit="degC") = 303.15)
              annotation (Placement(transformation(extent={{-62,40},{-42,60}})));
            Tank tank1(
              m_Initial=10,
              T_Initial=288.15,
              cp=3500)
              annotation (Placement(transformation(extent={{-26,22},{-6,42}})));
            Tank tank2(
              m_Initial=50,
              T_Initial=283.15,
              cp=3500)
              annotation (Placement(transformation(extent={{26,4},{46,24}})));
            Controller2 controller2(Transfer_Time=1800)
              annotation (Placement(transformation(extent={{-8,-18},{12,2}})));
            Modelica.Blocks.Sources.Pulse pulse(
              amplitude=0.2777778,
              width=2.0833333,
              period(displayUnit="h") = 86400,
              offset=0,
              startTime(displayUnit="h") = 28800)
              annotation (Placement(transformation(extent={{-94,40},{-74,60}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor
              thermalConductor(G=200)
              annotation (Placement(transformation(extent={{-36,4},{-56,24}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor
              thermalConductor1(G=200)
              annotation (Placement(transformation(extent={{40,-22},{60,-2}})));
            Modelica.Thermal.HeatTransfer.Sources.FixedTemperature
              fixedTemperature(T=268.15)
              annotation (Placement(transformation(extent={{-90,-4},{-70,16}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-10,-74},{10,-54}})));
          equation
            connect(cropSourcee.crop_Outflow, tank1.crop_Inflow) annotation (Line(
                points={{-41,50},{-40,50},{-40,39},{-25.4,39}},
                color={0,140,72},
                thickness=1));
            connect(pulse.y, cropSourcee.m) annotation (Line(points={{-73,50},{
                    -72,49.9},{-62.1,49.9}}, color={0,0,127}));
            connect(tank1.Sensor_T, controller2.T1) annotation (Line(points={{
                    -5.4,27.2},{4,27.2},{4,8},{-26,8},{-26,-2},{-8.6,-2}}, color=
                    {0,0,127}));
            connect(tank2.Sensor_T, controller2.T2) annotation (Line(points={{
                    46.6,9.2},{66,9.2},{66,-36},{-26,-36},{-26,-6.2},{-8.6,-6.2}},
                  color={0,0,127}));
            connect(tank1.Sensor_m, controller2.m) annotation (Line(points={{-5.4,
                    29.6},{18,29.6},{18,-26},{-20,-26},{-20,-14},{-8.8,-14}},
                  color={0,0,127}));
            connect(tank1.crop_Outflow, tank2.crop_Inflow) annotation (Line(
                points={{-5.4,39},{8,39},{8,38},{22,38},{22,30},{26.6,30},{26.6,
                    21}},
                color={0,140,72},
                thickness=1));
            connect(tank1.Heat, thermalConductor.port_a) annotation (Line(points=
                    {{-16,22},{-16,14},{-36,14}}, color={191,0,0}));
            connect(tank2.Heat, thermalConductor1.port_a) annotation (Line(points
                  ={{36,4},{36,-12},{40,-12}}, color={191,0,0}));
            connect(fixedTemperature.port, thermalConductor.port_b) annotation (
                Line(points={{-70,6},{-56,6},{-56,14}}, color={191,0,0}));
            connect(fixedTemperature.port, thermalConductor1.port_b) annotation (
                Line(points={{-70,6},{-68,6},{-68,-44},{74,-44},{74,-12},{60,-12}},
                  color={191,0,0}));
            connect(controller2.FlowSignal, tank1.Flow_signal) annotation (Line(
                  points={{12.6,-8},{14,-8},{14,20},{-26.3,20},{-26.3,26.7}},
                  color={0,0,127}));
            connect(const.y, tank2.Flow_signal) annotation (Line(points={{11,-64},
                    {16,-64},{16,-28},{20,-28},{20,8.7},{25.7,8.7}},
                                                              color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)),
                Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=172800, __Dymola_Algorithm="Dassl"));
          end Test_all;

          model Product_Model
            CropSourcee cropSourcee(cp=cp, T(displayUnit="degC") = T)
              annotation (Placement(transformation(extent={{-62,40},{-42,60}})));
            Tank_enthalpy
                 tank_enthalpy(
              m_Initial=m_Initial_T1,
              T_Initial=T_Initial_T1,
              cp=cp_T1)
              annotation (Placement(transformation(extent={{-26,22},{-6,42}})));
            Tank_enthalpy
                 tank_enthalpy1(
              m_Initial=m_Initial_T2,
              T_Initial=T_Initial_T2,
              cp=cp_T2)
              annotation (Placement(transformation(extent={{26,4},{46,24}})));
            Controller2 controller2(T_Threshold=T_Threshold, Transfer_Time=
                  Transfer_Time)
              annotation (Placement(transformation(extent={{-8,-18},{12,2}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor
              thermalConductor(G=G_tank1)
              annotation (Placement(transformation(extent={{-36,4},{-56,24}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor
              thermalConductor1(G=G_Tank2)
              annotation (Placement(transformation(extent={{40,-22},{60,-2}})));
            Modelica.Blocks.Interfaces.RealInput m_In
              annotation (Placement(transformation(extent={{-126,30},{-86,70}})));
            Modelica.Blocks.Interfaces.RealInput m_Out
              annotation (Placement(transformation(extent={{80,-80},{120,-40}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b Heat_Tank1
              annotation (Placement(transformation(extent={{-32,-110},{-12,-90}})));
            parameter Modelica.Units.SI.ThermalConductance G_tank1=200
              "Constant thermal conductance of material";
            parameter Modelica.Units.SI.ThermalConductance G_Tank2=100
              "Constant thermal conductance of material";
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b Heat_Tank2
              annotation (Placement(transformation(extent={{10,-110},{30,-90}})));
            parameter Modelica.Units.SI.Mass m_Initial_T1=10
              annotation (Dialog(group="Tank1"));
            parameter Modelica.Units.SI.Temperature T_Initial_T1=288.15
              "Initial temperature [degC]" annotation (Dialog(group="Tank 1"));
            parameter Modelica.Units.SI.Mass m_Initial_T2=50
              annotation (Dialog(group="Tank2"));
            parameter Modelica.Units.SI.Temperature T_Initial_T2=283.15
              "Initial temperature [degC]" annotation (Dialog(group="Tank2"));
            parameter Real T_Threshold=1
              "Temperature difference threshold for activation";
            parameter Real Transfer_Time=1800
              "the time in which all the mass from tank 1 transfers to tank 2";
            Modelica.Blocks.Sources.RealExpression realExpression(y=
                  tank_enthalpy.m + tank_enthalpy1.m)
              annotation (Placement(transformation(extent={{56,54},{76,74}})));
            Modelica.Blocks.Interfaces.RealOutput m_total "Value of Real output"
              annotation (Placement(transformation(extent={{98,54},{118,74}})));
            parameter Modelica.Units.SI.Temperature T(displayUnit="degC") =
              303.15 "Temperature [K]";
            parameter Real cp=3500 "Specific heat capacity [J/(kg.K)]";
            parameter Modelica.Units.SI.SpecificHeatCapacity cp_T1=3500
              "Specific heat capacity (assumed constant)"
              annotation (Dialog(group="Tank1"));
            parameter Modelica.Units.SI.SpecificHeatCapacity cp_T2=3500
              "Specific heat capacity (assumed constant)"
              annotation (Dialog(group="Tank2"));
          equation
            connect(cropSourcee.crop_Outflow, tank_enthalpy.crop_Inflow)
              annotation (Line(
                points={{-41,50},{-40,50},{-40,39},{-25.4,39}},
                color={0,140,72},
                smooth=Smooth.Bezier,
                thickness=0.5));
            connect(tank_enthalpy.Sensor_T, controller2.T1) annotation (Line(
                  points={{-5.4,27.2},{4,27.2},{4,8},{-26,8},{-26,-2},{-8.6,-2}},
                  color={0,0,127}));
            connect(tank_enthalpy1.Sensor_T, controller2.T2) annotation (Line(
                  points={{46.6,9.2},{66,9.2},{66,-36},{-26,-36},{-26,-6.2},{-8.6,
                    -6.2}}, color={0,0,127}));
            connect(tank_enthalpy.Sensor_m, controller2.m) annotation (Line(
                  points={{-5.4,29.6},{18,29.6},{18,-26},{-20,-26},{-20,-14},{-8.8,
                    -14}}, color={0,0,127}));
            connect(tank_enthalpy.crop_Outflow, tank_enthalpy1.crop_Inflow)
              annotation (Line(
                points={{-5.4,39},{8,39},{8,38},{22,38},{22,30},{26.6,30},{26.6,
                    21}},
                color={0,140,72},
                thickness=0.5));
            connect(tank_enthalpy.Heat, thermalConductor.port_a) annotation (
                Line(points={{-16,22},{-16,14},{-36,14}}, color={191,0,0}));
            connect(tank_enthalpy1.Heat, thermalConductor1.port_a) annotation (
                Line(points={{36,4},{36,-12},{40,-12}}, color={191,0,0}));
            connect(controller2.FlowSignal, tank_enthalpy.Flow_signal)
              annotation (Line(points={{12.6,-8},{14,-8},{14,20},{-26.3,20},{-26.3,
                    26.7}}, color={0,0,127}));
            connect(cropSourcee.m, m_In) annotation (Line(points={{-62.1,49.9},{
                    -106,49.9},{-106,50}}, color={0,0,127}));
            connect(tank_enthalpy1.Flow_signal, m_Out) annotation (Line(points=
                    {{25.7,8.7},{25.7,-60},{100,-60}}, color={0,0,127}));
            connect(thermalConductor.port_b, Heat_Tank1) annotation (Line(points=
                    {{-56,14},{-64,14},{-64,-100},{-22,-100}}, color={191,0,0}));
            connect(thermalConductor1.port_b, Heat_Tank2) annotation (Line(points
                  ={{60,-12},{72,-12},{72,-100},{20,-100}}, color={191,0,0}));
            connect(realExpression.y, m_total)
              annotation (Line(points={{77,64},{108,64}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false),
                  graphics={Bitmap(
                    extent={{-100,-102},{98,100}},
                    imageSource=
                        "iVBORw0KGgoAAAANSUhEUgAAAVwAAAFbCAYAAACZEzaUAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAEnQAABJ0Ad5mH3gAALLnSURBVHhe7P13gGXJWd+Nf54659zUcaYn785GZSEhgVBAIEQwJhlHDDavAw7YwM8BY5xewEnYJtjYBkzwaxDCIogsCxBCySjnXYUN2p3dnTzTOd14TlX9/niq7r19u3umJ/V0z56PdHe6b598qr711FNPPSXtdttTUlJSUnLLMaNflJSUlJTcGkrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkp2QaPx+Jxo3/YhPce761+8KN/LglIu90un05JSQkEiSUIpozYY85bPAXeO8AjYhAMQoaIbNjWewsIIqVNN0wpuCUlJWqh4jCS9L9rFudY6T3Gcu8xlnuP0+ydp+vmyV0TT0EiVVIzTiM5xnh6N9PVFzJZfR4HKi+hYiYHx8YiDI77bKYU3JKSZzke17dme26Fi+13c3rtbaz0HsNms2SZUORgrcc78NEIFhABk0CSCEkGrVXHRPUBZrKXcXL8z3K4+goSU910nmcrpeCWlDxrCaoJdN08T67+Ks+s/SZFegGAIgdXmLCNx+MRUWs4IlF1PYgYnC/IqmAMFAUcrLyc+xrfwn3jfwGRBO/ds9rNUApuScmzkGhtOl/w1Nqv8MjSz0JtnrzrcIV2/4f9uYoK79UQMf3N0prDCEzwUl409Y841ngdPIut3VJwS0qeZXhvEUlY6T7OQ4tvYJkPqzVrE/BuKMpgZwI7YHh7tZ6jqKZVh7WeB8b/H75g6vupJGPPSmu3FNySkmcRHo8gnGv9IQ8t/htcukivneK8BUDEq4/2hlHxVReEqPiKpzYGE7yML57+ESYq9z/rRLcU3JKSZwmxG//5lTfx2dUf1jCvIgVxG/yytxIhoVJ3mGKGVx/6SQ7XX/GsEt1nx12WlDzLiWL72PLP8UjzDdjC4YsEj8W5q09suFl4HHknoZB5Prr03cx1PoaICbG9dz6l4JaU3OFEsX1y5Vd4ZP3HKXoCmP4MMmN2UwYczhcUXUPXLfGR+X/IcvcxFd1r8hfvT3bzSZeUlOwy6rM1zHU+yiPr/xFvJcTSDizK3XInKBqG5sVR9AyFmecj899Lzy1piNkdTim4JSV3KN7rAFnPLfLRuX9G4dvYQi3e28lgGrCj1zb0slN8Yu7f4XG3/dpuNaXglpTcqYharg8t/BiueoGim4DZTWt2azZY1MbTbSVctm/j7PrvI9zZ/txScEtK9inee5y3OF/gfLHBOvRe/baX2u/nXOe36DYFxIUw2T3Udfce7yzWwqcXfozcr97REQt37p2VlNyBeNxQzKxgJMFIipG0P8nAo2FWzhc8uvQzJGnIfzB0lL2Ex2Nzg69d4omVXwrf3ZlWbhmHW1KyD/BhBljM5uUpaBUrPLX8Xi6vnyJJ16lVFshdC+u7GCpY32Gh86kQZ6vHEZFdHiTbGSKGJIPMH+Jr73orVTOjPuiRtI/7nVJwS0r2MHFmWGS29QhnVj/Fpy+9lfn2RQrapJWE44dazIy3yHO1cnWGF3RbOnNsr+uWXq+hPu55Ye1f85zJbw+W+B6/8GukFNySkj3K8Aysc6uf4CMX3sxTSx/H1Ht0Wh5vHd5rEvB7Dq/TqPVwXjCavAsJScP3A96DEUNa80z4F/M1d/3O6CZ3BKXgluxZtOvreDauHBC700udp/mTsz/LI3PvQVIh73oMqS5941VwjTjuO7ZGNS3w/WGZ/VmtRTyGGl99168zXXnxJgt/v/PsKsUlexpPWBcrDJiICCLJs0psY0iUiPCxi7/MLz70t3hs5f9S5ILtGgTRiIQQY6sNEoh3uH4jtT/FFgCfUhnrMdv+cPj9zho8e/aU5JI9ii7t4r1FCAKLTvNs24s8sfqLnG++U7e8wyrfKJrg29Czq7z18/+C9178aZp5k7wFYjQEbHjAS6fCCl7073eEHSja2Cz1Hglf3FkSdWfdTcmeJ8aOeqJvUXOmiiT07Cqz7Q/yyPJP8d4L387bz30Dz5j/xOXu++OmdywaNyus9y7z64/+Qx5ffy95Sy1abZBG99jInfNoPL2OZaX3OLlrllEKJSXXQn/VAE/wxQ4qkPMFbXuZhc4nuNB6Dyv551jpPkVj0pB3PXlHaEwZjvm/xCsOv+GO8+dFnHcYMax0T/OWR/8pC/lZirYA9irOAY1AMAL3H1shTR142fMRCVdCEMR4Uhnn6+7+I2rJkTvqvZeCW3JLUKvMYSTd8H0rX2Cu80la7nFm2x9hvv1JTCXHJB5nIe+CEU2ILWKojTkO+a/nNUf/24bj3CnEwbFWvsCvfO57mM+fwXYk9AKuZrl6nBMdNDu6RjXTQbP9LLjxntMUvubYHzBZea6GMOznmxqiFNySW0ru1lhon+b86sM8uvDHXF67RLV2gQdOtun1hF7bgWjXGdnopxVJqNQcM/IVfNmx/7nhuHcK3jsQz288+r080/ooeVPwYlVjggBtz2B1hpOH1xmv5Tivz3G/ypOE/5mK43WHf4VD1S/p9wDuBErBLbnp5LbFU6vv5unFh7iw9ghz3ScgMbjCUxRCNSm493ATMT7Emo7acio1RhLSqmVaXsnrjr0RI9nQNvuf2FV+zzP/lY8v/RrddcF7OzDzroo2Ts4Jxw+2ODDewXkVrJ3tvzcRhLTiefXM/+R4/fV31IoQd8ZdlOwJYpD9mbUP8HtP/js+s/I2LrZP0esYirbB9gQcdHsJXSuIFKGnOFoM1QZw3uMc5G4d5/ORbfY3LgySXVx/mI/P/gZ5y0CcpLBjsRS8FzxCrzBhPTKNWrjaINteRgcKGWpgfQiFs2FMYP8yWtJLSq6bOM//nsnXUuMwRddAYUA0MgFAxFE4aLYNeJ3X79zWlUgA7zy5a+IoIPg87wSMCM73+KNTP07hC/x1LXOjA2Qe6BWJWrc3bRHI24cLURnGa3mSkKBHQwa1zOzX3Lml4JbcdDLT4Nj4PYjRhCtxzMPjcA6MeJqdLPwtiMaWIuHBGwrfBIKFu2Prb+/ivM6ee3Th7czmn6foau/g2uXDB9eLp9NLyIsEwSNeV8vdz9gCPrXwH3j/pb/Px+b/BY8s/STnm39EszirE2LQKc1xcHa/UPpwS66JaGFuFx8ZBzg+O/d/+IPTP0zeCX5Joqh6nBdS47jv6App6rcNZVJXpic1Db7+7ndQT4/dERmkvPcUvs0vPfQdzOensT2NSrj6INlWaIPmPNx7ZI3xWqEDZ+zvgX3voVKFJBNMovfSWnVUkmkm0wc5Of4NHKm9lsnKc3R7PHidOLKX2dtXV7KniGK3kxR/R8eeD9bjrC7BPegxewRPYYVWL8OIWmlbHc4Ec9bRwQeXwn4WEYKfW0Q4vfJhFu3TFF2d2MB1iS3BraCN1no7A/Ha5Vb92beIQN4Tei1De9XQXk3wXsj9Csv+kzzWfQPvuvQX+cjs9zHf/bjGNshgYcy9Sim4JTsiiu17nvkZ3vX0TyIioWu8ESMG7z0HandzrPZi0prG1Q4WhlWBcF7odBP1GgSLbBSd6pogiSN3zfDd/ib6uR++/FacDwNd1+W/jQxcNuvtCoU1GNEkMPu9cdLekM5KdD748J2Qd4X2WkJum1z2b+U9F7+djy/8M9byp/pJ2Pcqe/vqSm47OkChYvveZ36Oj8y+kY/N/m/+5PT/wojZMv2f85bUNLhr+vlUKmZEJHVkXcTT6mVYd5WBHhfyC7hV/X3bDfcPHbvKqcVPkHedNlo3tEy59jhEPLlNaHXSQbTC/n9Um4huKY9FMHSbCd45LhS/w3svfxtPrPzy8NZDP+8NbuRNl9zh9F0ICO98+if5yNwvUnSFoid84OLP88Gzb8JIsmnQwhi14u6felVIgG2DS0HdByI6HbXTS+gVCRIssi0FwgjgKNwaqLyMbrFviM/picV3UdANURogW974tRB7DbDcrPWjFYiuhdHN9zWDu1FjQBv8bjOha5f4XOvf89G57w8N9PV5xW8lpeCWbMmwj/aPTv0XPjH/Zmw3hOR4j7eG9577aT567tfC+lkDSzeK4j2Tr6ZqamDAGAnFTStBtMKanaz/81bRCq6/1LcK7n6Ow3TkOO+4tPY4lXqCEYMxN0MSVFiNeNbbKa1uijFhWoX0F++9o/FYvBWKruGy/z0+OPd36Rbze050S8Et2cTw4NjbT/0oDy+/hbwNhbV9K9VaLeDvPPNf+PiF38JIssm9kJgqDxz8ItKKxtzGmVHqVtBDrbczfN+tsNnvaBCQgeDuNwNXrTC970SqGDE0e+sqAaM3ewNEt4L3wuJafcMz9SFW907H43HO0lk3rPIp/uTyd9CyF7S87ZEnUApuyQai2FqX87bPv4FPL/92yFy1MRwrxtc6J/zRMz/KQxffukF0NcxJePDA66lUCUoZ91cxN8bT7qU0u5laZGEixLCVK0aFw6KDZvvJpRAjEjReNOfU8nv4v2f+G6eW30933Q65Wm4UfSbe6zNda2cstyok4ZniPcHD8KzAY+k2De3scT54+XvI3dqeKTel4Jb0iYNj1hW87Yk38Mja2+g1NbZWLYSBOhiM+iTD129/5kf4zOW390U3ivOx8fvx7azva9M67wd+RycsrVXDSLuK7bBrwTv9opsvA+D2iKVyJXSYUXNBdO0qn7j8Jt746b/Bb33+n/ORuV+llbfUt+r9jY2XbWAweCbAwkqdXqHL7+h0373/3G4mXizddUM7/Rwfnf3noeze/mdw0153yf4mzu3v2Q6/8/gP8Pj6H5E3CTN5YkEdFJfYRfMhxta6gj94+of5xIXfDqKronO48WJmag+Q1QQjSTiCWsze07fIVppVEqNCrFa2Hl+H7KBw6+HEt7/SXIngOUUQHpn/ff73I3+bd539aS62NKdE3trYv795t+PDMxWMcXTzhMvLDdQjE33kG3sPdzReLd32urBo3skjSz/TL3e3k1JwS0LeWoP1Ob/7+A/y5Pp7yNuCrpK1YcuR3yOay7awOb/xyD/n/z71iySS4FyBYDgx+RxENCHJgGiRaT2YXW7Q7qYkJlhkcRANzVPY9erDjZMh9iIebbTadpE/eOoH+f3T/45Lq6fptQSX6wSHfk6J0Z1vGH2QIvrsjPGsNKssrtYwJkYshOe93Wu8I3H02sLjaz/LcvcRbdBv4wMoBfdZTkx9t9A6w09+4C/x5Op7cR2DtWGhwuAaGI5a2Ap1LwjVpMGvPfx9fOiZXyExGc47XnToG8KMs9Gk2kEcxFNYw/n5cbp5QpJo8hL1bwYfbhDc21lZroT6rA0LrSf45U//HT679Md0WwJu6/n+t+4u9Alr6J1ndqXBWqtCmqh1q4NozyJLF3AWTNbhUws/fNuzzpWC+yxGfa2GhdZZfvpDf5nHFt7N+QvnWO+sYozRcK8wqqOWk456b4dzltRUEVJ+8ePfzUfP/gZGDAfrJ6lKPUrBkN08CA8zxtEpDGfmJmh2MtLE9QfxvRdyq4Nmt8I2vFG0h5Aw136MX3/8HzLfOU/eErwPExt2lYHrQESbpwsLY/1n6r0gQ+6FK7zOOwLtWTm6bWGZj3Kp8x4krBN3OygF91mKQ0Vidu0pfuL938y51Udw3QqdXpNLC2dZWL6EtUV/qu6OrV0RatkY1ha86ZP/gE+eeytj2RHun3o1tTFdkXdQ6DZ2gxPjyQvD2bkJLi01KCwYsZp7wXXD4fdWkdWBRsNy+2ne8rl/zHJ3EV/EuOTQhd91hlwL4rFOew/rnYwkcbgwnTr6ya/wNvc90WDQpl54ZPHncF5dXbeD23PWktuKx2MwXFz9PD/54b/IbPMUvhfXEROMCMvrC1xceIb19mp/eZMoun1rd6iqxu+MESpZBUNKp9vkjZ/8+5xa+BjPO/RakkT9sZsFW21f78NEAA/zq3XOzE0xtzpGp5eC5Dh6I/vdfgTB+Zz/88S/Zc0t40LmL+V2dt31XekzdeROODc3EdwL6rKJoisxFO+2Xeutw/TDQCy9Dizbh5ntfACiG2yXKQX3WYggPLX4Mf77B/4Cl1ZPQS8NYVuDApiYhLzoMbt0jrnlizhnNXeC06gFEe2aRvGM/1prqVXG1Br2CZ3eOj/1wW9jpT2H6U6B2Sp3QKj4/dF0tXa7uTC7XOfU+QmeuNhmrXtBz7VHlCF2S9935me4WDyG65kNz/D2oqNjfZeNaArHc/PjzIeBNEHD8nycNHFbrPFby6BxVwu3WjecXntb/GrXGS35JXc40af48IW3s+bO4a0WSPVrDfDe69RTMaw2F7m4cIZmW327oJnCvEQrarCn9540zahUapoH16U0e3P89kM/iqenYq1bDp2NfulXgRiIhDGWXg/Wum1ahcbibt5399HwL8Nc5zE+fPF/kzfB+mIPXNkwUVEGUR8Al5fGuLAwRuEkRIXo8yYOqt2xvl1P3oG5zodp21mdkLLLN1oK7rOM6JP981/wg/ydL3ozJw48D1NXoTBo0hmCiyCi1m6Xy0vnmFu6gHU5iSShcm50M6hlC7XKmFrDOHxhWG5fYGHtjI7aex282SycA59uf1DHeYwImILcdgC2XZJnt/He8Z6nfxpvZA93yUd7Dxr7vNys8szlSZbXaxjASJwYMNzwDQnw6GH3IR6PzQVXucxK93H9cpcnhJSC+ywkiunLjn8j3/+6P+LLT/5t0gqQ2CC6w32t4JsN1u5aa5lLc6dZay1jwvLmw24GQrWtVuokSRpEV7uuq+u6Uq9zWqGvTBDe4H4wqfQF9/YMRA2Ik0QuNT/D6bVPaBJx2SuuhK2IDVmwZFHLNreGC4tjnJ0fZ71TAcAYFV7dLu6LRq/u2UblGhBd0Xi++wn9dZf9CqXgPovx3jFRPcS3v/wn+O5X/xrHp55HUi+ChRmtXY3TjV2vxCTkNmdu6TxzSxcobA9jdHE/PabHe0eWVEhTrcRxX+t6ONfFmBj5cKXCrtazc9p1T1LBhlUfbnetjw3Lp2ffhktUfK90J3uHKLpeB9OCtbvWrnBmboKzcxOsNCs4LxhxmGAZgw6wEZ58dDls/sRjj5x2T6GN/0JbBXe3r7UU3GcxuiSJ/u+lx7+Of/n6d/MV9/59TOqRpCAxaSgiKrqDSASDkYS15goX5k+ztDpLr9AIgiRJETFUsir1SgPnnAo40O72aHfa4ThbWblxOEz/awRSo/+K8VhXhEEpB9jw2X3LUiMTenxu9l3kbXWb3JwkNLvBsMsmWru6EGWzk3F+foJnLk9weanBeiclLwyCJ0kcJmwXhXj0Mzj27gvZTogWureOpr2woVe2W5SC+yxHrTMNZapnk3zbF/4o/+A1v8GJqRdganmYsZSqZRBmpYUdSRKDc5bltTkuLTzD7OI5FpYvsrK+wPLaPIXN+wU6irWz7SDgcbBNraK+yKKDas4LXWdoWkPbpXRdQm61ATBSAZLwCdfjLXh3y2t6HHQ8vfJhOq4FXjRn7+7W25vC8AAl6HRgYzy9ImV+rc6Z2QnOzE5ybn6cS4sNFteqNDsZnTwhLwzWCtYKvfC7SAw3iz7j0TPePgYNvC7vVNh1um5hdLNbTrlqb0kfH2JrjRg6+Rq/98gP8+4nf1b9k0UaxEYr1cBKHdo3xjUGizZaPIO/e6qVCicO3a9LSYbjSMhwVXihCKsgTGYFh7Ie0xXHVGZp1CzPm/gSjk18AYVPMckRnBxHkpP45IUjjl2L92qR32ycLzCS8u7TP8bHF36TvGn6U5b3L6FfMfQ++3/xgo5R6nvSRT+DZ1cIDab+7a6ZJuP1HtYadZX2rejNx90toujHaxERjLF0OmN89ck3cnzsi0LEye5cYCm4JZtw3vYXO3x09r38+kP/gsudRyk60ncxqKvAhD7aFjU1MNxt884jBu45di9QBxxGhNwJFuFAmvPgeIsXjK9zpNpjKi0Yy6xWbAfUDGQ66IEBmtDLJyG9F9KXQ+0v4tIvAhkLZ3c3vRMXn83/+fwP8Xjzj+k1Dc7l+1xwRxmI6Cib/e4DsU4M3H1ojbF6vll0w2vbVUJ0RbwG7yFNPGutCpeWG3zri3+cB6ZfH5IO3dxysh2l4JZsi3WWxCS08zXe9siP8MdP/BQYh9gM66L/VMInlu6Nx9gguB48lkNTh5kaP0JuHbkXjte6vPLACi+eXOdgWiAhSN8iOMIilF7zy/YRAW9JEk9S0Rls5GDNSymyb4H6X8XLwXgVmy/sBvBY3vyZ7+Fs+yFsV90xN+/oewmvK3VsIbwD4p07nBcS8Rw/2GRybKOlq8Uj2JG3+GFpeQFCzymGIBrjWWvVuLA4jojjr3zBf+KB6a/GeksyXLZuIbsj6yX7ksQkOO+oZxN8yxe+gX/yurdyz+TLMNVCu2GSAiCxKm1RkTZ068XjHeR5h56HunH82eOzfOd953jdzBKTqaXrDR1n6HmDC6sVGFyoOHGgzKrPFq8+xHZCr5XSyw0Jn6bqfwhZfD3S+kWg0Bq+xerC14r6miF367SKRVyh1v2dW4niO42N6lYfD8Ei1tlswrn5CeZX6rdtNptEf60XnNMpPSIwt1zn3PwY3ms8eiI1gF1N+XnnlpWSm0LMo+C84wVHXsc/+8q389X3/2MSY5C0QEjUHxu6lpv9prFCenS8W1hud3lhY5G/98B5XjezSN042i4J4UhqlcR5b3o4HfneeOhotfqhqAVPr5vQayVUzFmq7vswy38Jnz8Ckuig2o0Qzl/YHoXrhEZn8P2zk3jzg9lsIp7Z5QYX5sfIrSExOpjpb+Fstng8HYcYWLUx3vj83Dizy43wvhyp1BmvHA57794LLAW3ZEcYMTjvqCQN/tJL/i3f/5Vv496pLyKpW82pG4pStAL7whuSiauv1lNJhL90n+PbT85xpNqhbRMcQiL0LSWttPrvlRnU2MHgiAPv6PVSus2ESu29VNa+GTv7FpCQGecGMZKSkPXlfugynqWEgc/R2WytKs9cnmBpvYYQZ7Pp9hB9q9cnwBsEdkOIob6VeK7F9RqnL0+w0q6QJDprMU0NtXSC6eo9usfVC9pNoxTckh0TpwU773juodfyfV/xNr7pef+CRq2BySxC0g8bi75bjXrw9JxnPIPvPQp/ccbjjKFnVWglxG3uTGQ3M6ioOotNXY8FkvRonx9n5SM15IP/md6jPwkiwTVx7cSR7CxpUEknMSaG1I1u+WxETf1BZILG91pnuLg4xpm5CdbaFQS//Wy2kEnuSo9TrdfhMDz9YeCnVaFdDZM5Li6OUThDYryWzeCTrlXqJEZdCrtJKbgl14SI9K3dWjrON73gX/K9r3srzzn8WtK67a98AJqL1BjIHYxlwvcd8bw8s3QvO+hqxEIMF9uYOmdnRCtH4uCICwM8aYHvpax/9jhL77uL9vlplpcrZI/+Kt1P/5jOorsWc2oI5y2JVDlQvYusZgDZnPzsWU0U3Y3W7non4+z8OGfnx1lerw5ms5k4aSK+kuh22PqjxSTkrghWsk7GcDgnrDQrnJ2b4Nz8BK1OGoRWBdl59SGLGI427hu+6F2jLCol18WwtfvAwVfyj7/0d/nG5/4rxhsTSEVDpxKT4BwYI3zPYXhh6uk6IbEOM68Jc0QEUdUcPcUVibuIeLxTK1Myi7dC+9RBlv7kPlpPHNQhkbQAKVheT0k//zt0n/iFYE5dh6UbavpYtREG769PuO9sNN511No1AmvtChcWxnnm8iSXlhustbIwaUL9rcYMZrRFN0X8GNFIA2MciXEInl5hWOtkXFoc45nLk5yf1xVDdFu9ljigZ9DXZVJ4zoGvgKGJLLtFGRZWcsO4sAglwOnlh/iNz/xLnlr+IHnL0fIp33HI8k0NR8+q+Kq5Au6uFD9hwGpYlxD6lVdg2LKJgzAkDhFP99IErc8fIl9oIMYjSXBrhO4mAuINlWpB9at/hPTI6wfKvUPiGnCfm38rv/f5H8YW6IDgzXEP34Goj1VFWH8HjWbwIZqvkln9pI5KWlBJXfC3el3JOUy+cF7IrSHPDbk1dPOEbq7Tj7Xx1nXc9CyCRqMFCzf2u0Ro1Kp8x0t+iQO1+zeU3d2gFNySm0YUI4B3fP6/8puP/mdeVlnjnxyw5EXf26YhQs5DVXAnE3yilWPImTty5IDXHqdWYhVRSR3FUo3WqUN0z02AFyTV+GCPHk8PpxXeI1QTA9MzjP3pN0I2HY67zTm3oWvX+K8f+Xp6RQ8RwblSdK9MEMItXq929/XLaMkSX3XcVtvo0FYPXAomxvkOsfEcQeg9iCRUGnBP7Uv41hf9N3Uv9E+wO+yetJfc8eiik9pN/9rn/WN+6Ct+i79+MAOn04W1a6guBC+CdByy5Ai6qBEOVyj//QoXBj5wQvNzR1n+4H10zkwhCUjqAaP+Q/R88aDOgXhPp/BUm3O0Pv0TQzX62qgmEzx48BVkdc2UVort1dD3MPw+4qBZdCckRjOU+RDZ4kIcrXP6c3RPRMtX/bPaCg8PwA3OEc+jlq7zDmcdzz/0WhApl9gp2f8Yk4C3OO+4r/V+DqUdCq8RuN7r0JhIEEwjsOSg7YOVG90EWyuXGsA+WLiw9tAJmo8exheCyVTo+5ZvqIgDwiAdIFjWO4biiT/GrXw2mENbn3Mr4pplX3j0mzFGk6nHcLiSnRJdDBvFlyDAV/r08XH/QS9mK0Q0miRJhTEO8ZLDfxZg48zFXaIU3JKbjAdJMHYWf/mncQWoram6FqVNfJh9ZD1mwSEupBCJ/cEtBEy/UpdB9/Q0nbNTmGoRoh20KA+EdrTyCd4FbRVwzlD3ht6pNwHgryG/YqyoD05/GQfNA6TVvoew5LoYFt9r+PT9BqPveiMaBZNQqcOrT/4VElPb9cGySFlKSm4uQShl8XfIzCy+MGEu/kYBVaNSrVxZd8iagyQEh210wvXRrz0+N3QvToDRY/oNiVaG99PzRqtYxOGcx/UMptEmeeFF6id+A3FPIybZdI1XwnuHkQpffs936DXtfNeSXUYQTAXG3VFecuSbggBvLl+7QSm4JTeXMGiWzP4y9KKvNSa5CZtEaZNg5eKReacBu6HbH5y1/X3C5rpET55g2xUkdOc3W7VRaAfTTb3X/TCesefPM/Xap8juWaE6tQzNN244z07QVTAcz5/5Uzww8UqqY7Jhtl3pYrjdxOevPacksXz1A/+AajIdjONScEv2PVrITfujyPrj+DwMLRuzyXrsdwy9xxtBeh5ZdP3kVFccQBP6Ytv/os9Gq1dEF7HEG6p3rzD92mcYe/FlkqrHF4JtC9L5VcRdHG4KdogG0/+Z5/07GnKA6BK8XZW5JDLocQgJ1TF40fTX8twDXxOmod++91MKbsnNI04kWPkgyVgPF1cB3sba81GcvEalmxWHtMIAGuj3Q/t6D94KSbUgne7grSAmzmoKn1CZxDidEJEnpAdbTL3yHJNfcp5sqovPEz02DlsYKmPzSPvNQ1e1M2Ky9lOzDzO/cj7M39cJIRr/q5Z2yW6iPRudeCGYDGaSe/jG5/6Q/nWbsrhblIJbchNJtAO3/mmwYYRsJEZymGhPimiYGNaTzDtwDh8Fa8halBBHi0D9viVMxeIKo5McjHozoj/V9RJMLWf8Cy8y9ZozVI6vQmHwzgSvRxw08fieIJ1fRvySVokdVMootp+5+A5+6kPfwtmFp1hYuqiZscK05g2TLm6YaLWpiA9+LhkQxdaHkC9BXM5j5z/Or33qB1nrzmNCytHbRSm4JTcPEYxfRVofg3ZYX+wqmV1UjkJImBGk6TAr4edokQQBlBDk7gpDNtNi4mUXMZnFdRNcz+inqwJcf84C01/2DI0HF9UKzhMV5uDPHbgjPL0uZLWz0HlL/7srEZdkubDyKD//4b9N4boYl7G4uszC8vkwLdUE0fXAjVi7UWCHBwZjw3KzxHz/E9+pPhcPGIQeF+fOMb82y/vO/Sw/8p4/zaOX/wQjJiTQ333KmWYlNwkVFsnPkT70hdDtRJNzhxajfozzuBTcPSlkYXpmnCwRfW/6JZJYitUqnbPTFKtVAJLxHvWTK+py8IA1YZBkILKbXaxCVoVe/iB+5t0g46MbbMB7T+Fyfvw938gzax/F55rMhzDNuVGtcfjAcdKk0a/Yau3SF8hBGNRWDItHDJnSn11wbat/mn6Ttf2x7nTU2le/uYqtSIKRHpcWLrDeapKmKXjNqVFJxvibX/wzvOLkn9v1ab2Ugltys5HuaSqfejG2iDN+dl68+i4E6/DTCe54onnFg3di6Afd3oEkDkl9GBgDyRzeCt5ujMsd8U6MoBEG6bilZ34SX/v24HLYXBljJX3XEz/Hbz7y/dhu2p8IEf221jmyNGFmaoax+kHwA0GOxGvZdF1x1HD4q5BHwIhnZqIDwNxqncQMi82zjehWGUSheDyJSShsk7nFi7Q6XdI0DRavYEyC9zlZVuW7Xv1mXnL8a/v+9t1ic4kqKbkugkh4i4jRJDXXUI79kGBhBFl1SNPjkxDJICpE0cPgvVdXgTO4boJ3YTpoN8GHtbSiVbhJ1Dbh8Th8DtL8+bAsz9ZVw4ih1Vvh3Z//ObzT2N04k8k5h/eexBisdVxauMzlhTO0e8shA5YJuSb0mvqG/7C+BrH1YVqrdWrpTo91uffIKkcPtDg42aaWFbp8TL8LvfOGbX+j9zsYGAtWLYYsMbQ6C5yfPUOr0yNJElx/QovHuQK8IbddfuGjf5+55tNa5nbx2W1dqkr2NL4/4DMgWlm3naAi3vtrWtKm3zGOsbneI3MWsQOXAqF7rZ8YYzsSPtZ3H+g2cfur4yk6Qpp8Bum+LXy38fqjlfro7HtZKJ7E5YLzKrKalUpFIFpNiUlYbze5NH+BC3PP0OzM0cubiFjSREiSRK0uMdggroU1eA9J4qhXc45Mtbjv6ConZtZpVC2FNaSJ59BUp9+ghHl8G671TiUKbV94EW3gXJPLC2e4NH8J5yBJBtEiiv7rxYNNaDPPmz/+/UGsd+/ZlS6FfcZwRi7ne8GiUv9lkKwN2+8e4dydp6k9/FKsHeozXyPeBxG14I4kuJkEsWHUWYb64zeNQaWsNBy9/DW46d8FSTc8z1iBf/aDf5OHZn8X3xPsNo2KWp2xYdD3pl1eQ6NaxZgMSMjSjKmxjJnJCl48qfGkiSNLNV1hYvxQ4hbCc9Y0hBeXxlhcrZEkg5hkfTQ3+/nsJUJjGu7VuQ7LzWXW1lcorCNJNBRx+PkPkP7zEwTJPN/1qjfz8ru+SRvMXXhupeDuQ+Y7H+fp1q8z33oI7y0H61/Ayfqf466xrxrddNeR7mkqD70Yl4fCe41lODYZWl88GHD3ZPgKmtIxpuW66aKrZxYMJnMUjd/GV1+/yZeb2y4/8IevYLl3Fl+ohXslNlpZeunOhwgOAWs9xw7W+dKXHKSbW5IwR0QHyAb7ST9xT3SRaEf4/Pw4q60KaaLXGf8W9urvf2cw7LctWF67xMraGtZHd43e7+gz3wojBlPxPDD5pfzTr/w/CIP9byWlS2GfEP1MT668mfcv/HUu5r9H0z5Ny53hcvGHfHT57/HpxR/TbUM3d3cJ5zMZThoILiYrHd3wikQbREJsruQemQ+ZwPqTCQanu1HU+gyKBtpFTT3S++/hmQ8qMcDl9Sdp9pawhVqsV2Oj2GpkQWIMSaIrYogYCgu9XJcIKgqDdWGJ+PAcdN9hF4m6EozAiYNNJuo51qpSD0dj3LSHtIeIYtrtdVheW8V5dd1EVw4jz3w7vPcUPc8zSx/n9NKnELl643kzKAV3HxCnI853P87n1n+YosjpNjWI3ztDr5VQdIVn8p/nUwtvUJfD1cvcTUZP6JJxfP0kJhX97ipxuFuhoqvhZD4RZE2T23gzyKU7OpJ/PURrUMSru9kLkhYUXYM5+xns7J+EqxlUxNXOLD3bBufx13hvo+ILkCbCejtnZb1HmsRzDR93ox86Cq8xHud06Zq7D60xOdajsAPrF8IMPvw1C++gsdZ99ddrO8atYDBQJljr9F7NoEHcidBGPGBIoNrlsdn3j/75llEK7j4g+myfXH0zkuZ4m4BYfH86q8UDvXbC2fxNfGr+DQhyay1d78FbvCs2DI6JmYTxL8fXg+CGCnGtSBSoUInMgkXyMCHC6wDa9RKt2mgNeidgHCQF+VyDpY/cw9onjtL+zBvx2A2hWj3bxvlChfA6740h8TVGaHcLWl1Hkmjc8sCSHd1Lv9Pr1wFDFwT57pl1jky3ALAOlZR+SNxOhXcw2KhliyD4w1bz7UPdKHG9sxzrvJaFkcZsZ2jdcAU8vfBxCG6GW82tP0PJTcH5nMXOZ8i7aAjTprrjcc7SaxvOFm/iocUf7gv1zSNEHnirNV8SxKQhQ5gH2wLbwTceCJMTCNJ5fYgfSm7T8ZglTWirLlAVBO/BB6HY/Ew2Miy0wmCVX6kU2GaF1YdOsPTBu8kv1mkVlmTuUdzch8M51a1hSBAMXq7dwt2KaJnlVhtPQiN6JaK2SH8NL41TODzV4d4jq4zXC5wbCG+M2vA+PIS++IZPbLi9bq/XZEhC0qF+NMhtxnuveZS9xzld2qg/Geaa0UbIW+HS2hNYV4xucEu42TWy5Bah/sLhQr91BXDe0WsbzvTeGNwLNx5n6PuFUcLssQSxK9jL76P31B/Qeeinab37O2n+4V9h5Tf/DCsfeDPFqkEoNC/CNZ6+Lw4x5MuDN4JZyTG9Aqk5TGaR1Kn4BEGI1t8oG4RWdJVfT1jltxCajx1m+f330nnqgDZSmUMSQ+ITOp97M2pHalVpZFOkpqIW1Q1YuH28YIywsNIlL2L+hS1uYgS916HQOHSQrVEtOHlojbsONZmoFdoOOkHCoJIfigHuf4hWtcYJp4nBuTbt7sqQCOu/twt9Jhrb7bxjtdnChJ7A9eLDoOVq5zLW5aN/viWUUQr7iA9c/h4WeCfdZogn3LZiagWq1Bz3VP4GL5/5gUEyjx2X0KhSsU12+OZFigvvJj/3YYqVy0jzNBO1jKIw9HKdYeU8WGeYvu9JqpU1vDfq3tC6clV80Fid5KDCaIzFe0NvbYJObxKbZphqQfXYOpXD68HfG7vNI5XQh2/j8TxIasEJ3YsTtD5/mGK5pjPW+jnI9QAihnojofLVP4E5+MXgPSvdOf71H76apl0Ap7GeNyJEHvDOk6XC6192mCQZxPHulNiYqPtAvzPi8AjtbkKrmzG3LDgysmQw+SLsjfeewlqgwNoOK8012t0WIoZ7jj5A0Z9IcmMCd/1El0YQXVqcuXQm3PcNXFAo3rV0nB//5ieopo3RLW46peDuA6KFdbH1Hj689PdwucG60cGVrRBqDbgn++u8bOYHdl6RvaWf3LVYJX/697EXPkjnzIepJhmJgbyAbiH9MC21oz14h3MJ9YMLHDx2BlukIA65iuJGCypablq3HGI8vdY46wtH6DUndDsXDiSe2j0rjL/kEpKo5ToaNRZkqF9hJfH05hu0npihd3k8eEb0Ofa3UbMZJGG8Avm9X8rYl/5Y/8BveOdXcXbtEyGHgs6s24lVuh3eqf/2K152hCzVAbxr9Q/H06ufMzy/4E5IjPDBzy2x3nKM12u67lxofD0eZy3dvEu7mwdx84DBGDg2c5xadRrn7FDZubZru1Fig+KcJ0sTllYvMr+82I+5vW5EXUoT2WF+5M98lkpSG93iplO6FPYBgsHjOd74Sh6sfydZ3WFEdlTwex3DmfxNPLTww6G7eoWBtDhbTRLoXSS99FO03vEt+E/8FJz/JM6mdHKh2TP0rOiIui/CAITT3r8HwdFdnaTbqyNS4L0aoNuctV+h9PqiMBbYosLqpbtYOvsA3eYkYhwm8ZgsuBQSR/vpA6w/clR9sf0ZZoNjDzoCajo3Hz3MyofuoXdpApO6ILaDrvlAVAx4R7PrKU6/H7f+eP/ALzv+dUgS70ezgt0QIhTWs7DSIzGi/uHtHtY2SBhki41VfBYuTHk+MdOg3ctZXF1nfnmZueUlZpcWmVtaYnF1jVYn77sVjEkwRiiso9le0RC/kPFs9wfP4ntVv7JzXZrtNdih62V7BIMgBqbrx0gkG93gllAK7j4hJCvkpQf/Kfdm3xFEd7hruBU6kNZtC2eKX+KhGDK2ieg+SKBYJbnwX6h87mtIL/8zJiqfZa1jaPZ8OJ4LA0hDIhMKvs6CE8Q4bC+juTyjghYGOvrjaEO7aUVSofAexGhUQHPhCItnHqS5dAQPGOPAm/4giffazTWVgu7paYqlOpKov3i4HurPgiSe1ucPsf7oEQBM5sLCk7ELr8I7tKf+YwwNY+g++it9X/jL7/ozZH6s720xZqtnunNEVNwWVjsYM+yXvXaGhVcFVI8/Vk/BC2miMcDp0CdJQu6LDc9NZ8WtNZvkRTNY8Srk2zedNx8tF9p4GGNodlZod/MwoHe9BGMBIUnh+OTzScwNWss75EauumTX0cL3hQf/JfdV/zaV+s6WC/He02sJp/Nf4qHFkYE0H9NxCWbuV6l89ivJLv8QpnsGu17BNFapj6u/MlZmPWY8eP80oSCHypFYOosH6bQnMYlT0ZUgun2hVZHTiuwQcXTWplg4+wCrs3fhbIZJ7MByE3VdMBSqJALOGoqleryNjYIrgHEUa1Vapw6Ggbbhkfdo1cbnqN9F94v3lmYH3DPvw689DcBd0y/kpUe+gaTiMOGdKFd/F1sRQ5vUS6S5EW7UktR3NbiX1ECWGpy/whDq0ClVrAXrYGF1HmM0MkXfXbznbY90E4jvQM+hgt9mcWWx78IZ9EauFZ2VJ+E5PefQq/TbXciRWwruPsTj+MID/4J7sr9JpeGDL+tKhc/jvKfXTjjTe5NausHriiRI+wmyx7+Vypm/i+k+TtFKsM7gvQXvGD90CZN2cC5YBlesbAPLylvD2uxxnJh+F9cThWDIfWAsebfO0vl7Wb5wH3lnLAhtFJ4ojsPCqKIQhdPnpi9Sw/VQvC48mS808EW8jq2PF4lC7r0FB0WeMDa1jHT+qL/Nn3nxPyOx431Xd9hz+Jcd40UjFdbblla3CFbuld0Kw93p4Z+HUWEUrPOMN1IOTFY0dnWH1+m91+tqtWi2Fsj6CWHis7vVxOcgpAksr16ml6sv+frFlr7sObFkdpIXHdMp8XJDVvPOuPVnKLmpiOh8f4/nZTP/insrf5O0OjygsR0e7y3dFpwp3sSnFt+AOIeZfTPZo19H0vx9bDfF2kRjO70LA1AJSbXN+KHL/Qrsr1rhdDuTWPL1MdYXjiJDVu5AaAucTVmbPcHi2QforE2D+IH7YMgK3Xi+KNih8jsw4/mQRbdxUxGP6yYqvhsSdw9t1B8sEl140oMvUsgKJl5yieorTpMk/x/ereG959jk8/izL/5XSDZIYn31d7A1HsgSw9J6l1bXkSbaMFyp/g+fSxseNgm+Wrm60GU1M9QzEyYL7Ow6o7CJGOaWFuj2VklM0n/u8T3eXPQ99BtSD2lqaLbmWFxbx5gkvOfrRydPCEkFXnDk9RybeI7e0xXL9M3hCq+0ZE/jwXvHyw7+K+6r/C2qdR1UuLIQavXI2/DY2pt46JlvoPLkd2J6lynaaZjUEAfVRLu4OJxNaUwtUp9cxLmkH3y+fWULFRJBjKU1d4huZ1K7pU6/A2gtH2Lx7IOsLxzFO4NJ4sBbcB9saYVuFFtnDelkj2ymGeJro0gHgjsiqRf6c3BhDK49Hk+tWnC4Qs3W2n2LHHjdGerPnaWwhix7CtP9bRUxl/Onnvc9vPLYXyWpOxJJNgj9tYhvTLDoPTgX32F8/lujohR86sEPHp/LMCIqJN47skwwEhvMneG9ipN1ntmlS1jXwnOrRFffhYq8wzlPmiR0u4tcXpoPccLxnNePie+nSPm6F/wjCPe5G5SCu0+JlgeoT/feyndQ2eFAmnWepPA8WX2KD09MQS5A0Z8tq0VP/yuxPnmYOHyJrNIJA1ZXqmzxQMFKcYbVSydwZBhj6TYnWDz3ACsXT2J7lQ1+Wt8fmBk6jh6sb/lEQXc+Qbxn/O6LJPVcE4/3fbJxL13pNzu8jqkW+JC0W489+FeMrhThioTKkXWmXnOGiZdfwNS7+J7BOxUu6fwC3rcxJgU8f+0V/5UvPvyXMfVCc/VodQ5xz2z7LjYKsg42GklY63Q16mGrxzqE855atcJ4o44LwqvPZfR82pA45zl6oE6WbhblK6HWs9cBq3bOZGOV6bGRZDl9od/5cTei+8Z3qw2JkKUJ3XyJiwuXcS40FiNRKNeDSIqpWV53/3fwwMwr1OK9UnfiJpL8wA/8wL8Z/bJkP6GF/Vjjy+nmLdblk9h8VAi3KKGiEV2XqlV6Aie7PegPJwTrtD/a7fHekKQ5SZZr1z+K8QbhGibuJxjjKLpVnBjy1pgKbZFhkmHLbNAF1mMN7kH1Qa9Hrwm8S8iqbaZOnKNWWcFXUnxNME4HhfSwek3eC0lVZ6b1LkzqsYyGiUEw7POEdKrH+IvmGHvRLMl4DoX6xk1IKmPzhEr1Mp4vwKcvxHtHYjK+6O5vptvtcGrxQ5jUg9PQKr1uHQ0fRS1EbTQTk+LFYSqe6ew+Dh3MsT6G/m2D92RpyvFDB6nXqljnyAuL8yNhGn2ELDWcvtTSddGudOwRJERRTI1XecG9Y0zVu1gntHoaShWTwg0aw/6ew4fZAnUZqKjH8uLxGCqZ0OoscHE+iG3wa1/LdQ8T90tMglQsJ2ov4W+96mdJTfW6j3k9lIJ7R+DxYjlW/3LanVVa6cO4Qkeko0BtKFM+pD7Ek3jPxVoNB9zV7fZlOhbCgQiqkGS1Dtam5K0JtQo3HHu04Gr30IeBq6Jdx9lKfwmcWEmlH/86un/8e6yMKrRJWjA+M8vk0fNktbauX9bzMGm09nvfHwDRa9PQtPRAh6RWkK9W8b1E10HDIzVL4zmLTLz0ItnhJjgTXB/0zyuiU3mTDIrOBah/u3YQBQThRUe/kvumX8HF1SdYsxcwicNZMKIpGBHBGJ3lJag1C0DiMFVHPZ3iax74R3zLy/4t51q/rSsBXyVHq3WOyfE6jVqN8UadsXqVLEkREwWdfkhe5Pxsh9yG8L0NR9saj0ZRWAcPnhjn2IEKhXVMjhVkiaWTp+TF4H1uvNxQbjadKT7TWAbit5AaXQByafUilxcXNT/xDYptxEiKZAVTlbv47tf+Kgcbd/ff325RzjTbx3g83rtB5Q18dvnH+Pzqz1FEQRENOdpQXqPoOo8XKET4qsUl7m+3yU0ImRlsql14p7417xMWzzxA3m30p91uXxfUyhVxeCck1QIRR96pYozGwm7cd8iqDY0CaOgX4qhPrjB+6DJpcG3onGGPWHCHDPZwQgjlDdV9YGkDSOqw7ZR8bgzfS5DMkh1qkYz1VLidWtKIipY2GvHaVPyTmtCr/gpU/lS/TxAXlyxsj4+ceQsfO/dbPHLxvRDC0IZnjnkfnr+DmfoDvPzEN/FlD/w/nJh8AZDz7kt/maX8M7h80GhuhXOOu44colGv4Zzrx6Z6wFpLYS2FdepuEO2S//FHz3Dm8hpZkmzWwS1QNw5UKwlf/tJDpMYHC1kT5/QKw8JandVmhcINQq0GbqErE33nIoKRgnZnhYXVBVqdPOS5jY3HDi52S/S+AZKa5VD1eXznq36Bk9Mvjf240R1uKftGcH34bOdp0WL/7MB7rUCxsOS2w3zraS6uP8ql5udZal+iI3/C9PgqhVWR0Nlgw+IRKj2CeEduDCc7Xb5qcVElTmK6lv6mffE0iaXXHGfx3AP9vw+L0ma00iJqJSe1Li5P8DbVhSD7VrLuGwUe1P/rvVBtrDN26DLVsTXwguvHBesSNOLj6hApvmoQ5/rTjvsDaSE3gxivUROihcpbo5nD0OP1xXnTrai1Xh3zdIuvwk//5oa/Di+77bxjdv0UpxY+xtnlz7DUPEfPtjAmZaJ6iGMTz+XBmVdy1/SLaGTqorEuJzEZDy38By7IL9FcNhBm6o3ivYb6HZ6e4sDUBM6p1RrpW7BDM7LSxPDeT57mY49epl5JiJNIroQAndzyovumef7ddXo27CUCnuAz93TylJVmhWYno1cY9fGGRq//b6jDxAkwHrLU4cnpdtdYWl+h1emq++o689wq+mJjCZbUIonw8iPfzF95+Y8xVT+Gc27X/LbD7AvB9SPV2HqwIYwjGUna5GJ4x9BLvpMYzly10D7Nw5fextMrH+XC6iNUGwnOqYD12o6jB1rMTHawQXQ3WQte/Zg+VICac/z52TlS5/DByu2fN4iiWjxCkhSszR1nbf44JlFR2HoWG32hjt1zxJPWuhRtnbuu4hpjPMMeHrwzpJUuYzOz1CeX+tZ13EePpTfgRTDW4yYN7kSqic/77pBBg6F1UcWij+g1hZYmHH/o7/2N1B8roj5gO/k2fPalm0qo83ZTr+NKOGcRo3HPRlJOrb+Rx3v/ieaygOi06VG893jnGB9vcOLwIazdPjTQh4km9WrKw0/M8fYPP0W9lm0p5MNEUa9UEl774kPUK1r3dPAquqvi89I8tYU1tPOEbi+hm6fk1mBtXC5IMOJIE0cltdQrDpGCTzx+WeOPg9slnluPu/U9XZlQRjM9xl2TL+Zrn/uPeM193wYjDeNusy8EF6Dr4Omm51RLuNxxNAttacdT4UgN7msY7q57JtPBC/LBurnGPCB7kmGhnGs9zccv/hoPXfwDTLWHc1B0PUYSPBpD61HNOXagxcxkF2sHBbhfmMN/diK4DImucwNhXDr3AN3mOCaxIxb0pr37rgXnDElaYBJL0a2q2PVFzuNsgkks9el5xg7Mk2Q5PoRLRdGPP/ePHtXDgzue4KYSjHXBV41ez+glXTMSxNVQGXd082/CT/1S/7tR1OUTBrE2nTteVeyBDBrT2e57+MDsd5PnsSEb2TVgnaNWqXDy2KENz3tUpLxXQ6SaGc5cWuP33vdEv7Ha5tDhnoReYXnOXZN8wQPj9HoWI2FIdSj2d/BzFF79fnjxyygyErbx3lOrGD739DqPnVmnkg2e3/VZtQNEDJI47p36Yr7med/Fy098E5W0Djfh2DfK5lKyh4gv8bOrnl89D+9YqfNUUWPFpeQk9EhY9imnigbvWq3xa+fhrZccT7SEltWCNyy2fujF7ydcyFEA8LELv84vf+Y7+fTS71K4DkXHYLv6N+fDKhAA3iF4Li02mF1KMaGrrD7BwUPxoTteiHAwL0i8x8nWc5FU7KJoq3hOHLmASaPYaiXdmmjh6r+2SMF4TCXvf+fCkkG1yWUOnjzF5JGLKuQuZreK7ocRsQ0iE8VVFixShKV4+oq11R1dK/EYnqIlpO6PMfbTIa5jsxWqg2MhGYyMfsyGhQ91e62OM9VXkLoDurbado8zPGlrHXmYfdVvdEaQMCXaWsfUeIXxepxxtj3aTngqacJ9RxvYIsRIDyX4kdCDGBZb73W5d52pqO8sWr+6UkPomSCst+H8fJckGWoww7u8EQw6qeGFR76CV93zLVTSen/a7o0e+0bZs4KrlQj+77zn3at1VlxK0WmSt5r4Isc7i3cWl+fkrSZFu0nTJZy2Df5gPuOXzljeMed5bM3Ti9Zd+PjQ0u0HdFDMsNad59cf+X7ede6/0MqXyVt6N7r8tlZ2GYr/jIsRiIHPPr3MUxebZGmo0n5Q2UzojgM8t9UiDQK1XbHUSgbgcS4hqzUZP3QpBOwPrM+tBS50x0PFKzpVTFKo2NqUSq3F9F2nmT5xmqzW2iC09C3k0WMOztZfHaLrkUWrP8drGrLIVExigz74feeE9cQqXXzz5yA8+5tFwgRj1cMkqYEQ1bAVIkJhC/LgToifUfS56eSFybEq442K+nxHNxxCBPLCcfeRMcbqOkNNW9zNew3KhP5N35fi4+zEDR9PlgiXF9ustXqk5srRGNeKx2NzeGLuQ/2VHDQl5e1nTwquDz2wd81aPlvUcd02Nu9qxRipyvF358EXQXy7Ldou4Qlb5+3zCW8843jnHDzT8nRtEN7wgnXfa6ptu4ZatoblzkXe8tj3cbr9PoquQXzSF9lgz/Z/7ls6otmV1tYXaXfXeOx0k1Pn1vEi5CLEfF89IxRi+KLVNe7tdChELd4rFX/Vr2BxuoSx6XnqEys6Cy10F2Pl28yQcHqweYVsrMXEkfMcOHmK2sRySOytI9QDq3hrsY3032kQV7PsMK3BwpNRUf2wYPgoRtEfOfjT1XG4jmDyt0Hx+BUamWsjGgKT2f36Pj2og2gzEqbt9vIcwsyzrQwJ0Yej7jUjHJqsoY315m0J1+A9VDPD3Yer/W741d4B8VzB3TP60XevxyocnJ5tazrKba7jenEhAmStt3DTj32j7DnB9eGlPboGj/TG6K23sDtcpsX3i7yAt3TXmjib05IKj/Zq/N58xq9fhPfOw/mOrvkk6CDAxv1vP957jBhWOhf59c/9Y+Z7j1O0dGBlq+WcY2WLn8SktDrrLK3OYkRHfR8+vcbc6VXu73apW0fNOU52unz14iIvW1tTCY+Da6MnGGK4EkUBmzh8gSTtDc1C2+5pasX1XgeeXJ4CMH5oTv27NhmKf93eqt0KH2XPCGI9Mh8apeFubzpYnsdUNaeuWl3xnBuPeSVyK2SNdaT9SzAkljeGHuNI7SvIUvVbb1dJo3j1enn/5+2uQfqDXJ7DB8f0520erISJDkcOjnHyyAS9YjAgF8vXtRKvDzTt49xyj9VmrjG2oxvfIBJSTRauu00ZvH1s9y5vGwJ0rOcD8xZn7QYL7lrwflDRXN4jbzWxvS5LLuOzvRpvOe9501nHBxdVfAnnjkXwimnsdgERoWdb/M5jP8iye4aiI1i/eaG7WAGiBeK9J0lSut0W80sX+lavAM4kPLfb46uWFvjm2Tn+3OwcX724yH3tNs6EFWPDQOPWVXGAH7IOnTOk1Q4Thy8OfU+Uv9FdIYQS+RBi1l2dYHX+BJKor9Hry+uL/06RIK7RtWCaFlkOA2eJA+PI5xqsP3aI5ucO03ryIHatgiQWhu5np3oiOGxbML1fR9x5jdLY6c7bEe53PHtAGzOJYW2bH0R8r908H7iQttiO/nPRyzs8XQ/5bzeX8dhQeg9f8OBhjh06yIHJCax1ff9/X9iv4V4HjYEOXp6ba2PjBIxtrvn6EF3cUyCRNJrWe4Y9JbjRbjvVhHa1hu11ruWdbibsrEVIf7Xdjoqvcyz7lE/1avz62YI3n3F8aNEx3/UUThN2RLmI++4WLjyJP37qvzNrP0ve0aVcRomWhhZmTWKSmIROt8nlpXMUtuiLQO7hUAqvGtPA9Yr3VLwWzDzOygr+3J0U0YGVG0TKJdSnlmhMLQbf65UsIW3a9LpVdFvzh+h2pjDR4uyHae2coBV9682JYBYtxhXkq3VWP3YXyx+6h+ZnjtF8/DBrnzrB8gfupf3UQUhcX2iupY4WOWT1JaT9RtAjjG5yjejJa+k0Ph/XFJFXcXcUhQ1xuKN/GaCNkRoSjVrK5FhVo01Gjisi5IXj+MwYDxyforCewwemOX74AGmSYK0OzEosADu452GrOE2FlfWC2cUOWXpjSxNtTai7BqYbx0nN7qzksFP2lODGiznd8oDOhIkVwHtPP8zmBvDB3yuAz3O6a008woKp87FmjV864/iNC/CxJc9CL0pDvIbBYNStwnuHwfDE4vv5zOLvUXR0qZcog/EZ9At92IcwIr7eWubSwlkKm2tMY/SZec/zagnHTIF1OqKv0QhhZP8axHaYwfvRAZXxw5dIq+0hf25strbCB+FVn9vKxRNYn4V42/D96C5b4IOxNfDFqpVrEovrJrQeOsryB++le34KAFMrMBWHqRbYXsraw8fpnJne4F7YGWqBux7Q/hXEa0ar7e/36oja+NTNCabTF1FrxEGzzW4kgkA67+n2en2x3raOeF0XrFZJmZmsUTjtafT/HMwL7+HFD8zQqKX9pDiTY2PcffQQB6YmQvYwncHm/dX7Q9ooq9iLhzOzbQo7sJZvHvFYupLD0fEHR/5++9lTggtQeDiz7vB5jkEnNbiocmGwZrjFvBG0eClFu0XRaQMw66t8pF3nV8/DW85ZPr0Ciz0Vlg2TLG6oam2NiCG3Xd7z9M/gvAtulYHQDhfu+AyMJDhnmV++yOzyhX5kgzZS2lI4k/D6RjiW9uo2fLgOsaXfEEXR1AQ3E4cvhID9KLbbiW7swmuX37ZqrM0fR1KvDYAfmo+wDVHw43G8D8v0xPSPZ57D+rnDUAimolagdya8fE2sI8bTfuIQtpv180PsDC0BNk+oNC4i7V8L3+/4ANvgEDLGs3vJqga82baq9gU31zXJhhviUeLfq5WUg5M6HXjYLBavy4YfnKrx3JMHB77bcI4sTThy4AB3HzvMwakJahVdLt5atbB10s3GT/y+KBy1SkrPJlycb90i63aoURK4/+ArALBb9A5vF1u/xdtIYT2fm8t5aq7FUqugCPk4k2HfUZCJ+MJu9MWpMA2qie20yVtNeg4u+jr/t1njf5+1/M4Fx6dXoRnenw5phAiJqwjDToiDYZ+Z+0MW7JPYnroXhmcaxfuXEMfpvGNlfYGL88+w2lzsx3aqOKsQdT08UDG8oKIzhyRYZjcLrZOq4t4ZahMrjE3P4+1Oohb0vQqCJJbWwkHaawf6EynisjyjeK/PQgUfnZorDjGW7vokS2cfYOXSSWxe0cUiRbdRgY4HVJeGJI5ivYJdqeq03+0udRO6ofcW3wVp/S/w6zetWk3UTpB33bbWLbHsek+vp/79QR3ZjIQeDd5zYLLWX8GB2CyGwbKXPHiYsXo2ZOjEATkto5Us4/CBae46eogTh2c4fPAAk+NjNGoVKllGliakaUIlyxgfazA9McbxIzOcPHqEc/Nd2t1iUGZuKvrcvVjSfJIHZ16p396mWWVbsXeuJCCioruwbjm9mPPE5S7nlnosty2Fc2Eqrw6uEArcsNUbK+K1MPrivYi6DrzDdjsUrSaFN5yjwbuXUn7xtOOtFx2Prqv4xvR00Y67XreDEYN1OZ++9PskxpCYhESS/hI6GkRv8N7R6TZZXJ3j0txpFlYuBxeCxhqq2ErM60IBfPmEZcJYrDe6okPoOt4s9FjBynSG8UOzVBpNjTrYELWw1UmDNRve6+rl4+SuiglW8vAqtgOhDfcYziuJpehVWb54D0vn76PbHscYq2kYw3bqctDGOr4tFexgafeSbUfur0aeG7LaaaT76+Gb7UXy6mi1PFR5Db22TqrYanovoeyKCLktsFYtgVgXRomNsHWOg5N1qtW0n+RcvCe3joOTNZ5/8gCFHZxvWMT1eanlakRo1GvMTE1wdOYAJ44c4uSxw9xz/Gj4HOHE4RmOzBxgZmqC9W7OqXPLZGmiB7rpaGRPksHzj3w5J6Ze0K8Le4W9J7hAZjyJ0RedW8/cesHTC11OzXY5s5Sz2rFYD4lhizi+YQEe+vpaiK1+7BZ5AEfRauJ6XXpeeMY2+OPlGr96Hn7/kuPUuqcdYnyvZ3Zb9FY+ufhhnlx6PytLa7Q6a7S7TVrtNZrtFZbW55ldPM+l+dNcXjzL0uosue310/4NKoX6AcULPe+4y9R5TfcADocxrr90tgph/3ZviGix6DENJimYOHIBMWqpBhtqdLfAYABNjMN1qqzO3oVPgm85+tyHRNP7cI/G4pxhff4oi2eeQ3v5ICJhlV/iOmfDQruReEwPmHqxpTV9dQYiLu1fAt/c8lw7JQrEZPYCsmQcMVdeGVgQCmv7+RRkG/eQ/i24DSar1LIEG8VZBGsdL7j3IJPjVYqRCIL4sz7PWMY0Y5mGbQ58shIyk+n2TqMRjGN96R7a3YJkyLK+eYTGE3CF4Wuf9z2jG+wJtn+Lt4ksEe4aTzBJJWQi0qWdjQid3DO/XvDUfI9Tcx3OB/EFFV61NKMAx8o/9Bk92TXgw4CZB7xzFG2d3bbuEp6yDd62WOGXzzjeNes5ta6RDgxVRbeN1dEn/Omdn/9pZpfPcXnxHBfnn+HSwmkuLZxhbuk8S6uzrLeW6eYdvNfFI2OFiAU+/AKiA0c2Eb7WHsFcvovFi/fgirSfbEZFNwjOTRBePa2a1c4mVBtrjB+aDQNoeo3RstzMQEglsXSXp2itzSCp5lrUKaV6zT74aUU87ZUDLJ15kLW542GZnuDviYK85XTjWCa0jLg8IZ3qkE528DZazdeCdvt7Taikn0W674hvfXTDa8KQMVE9hkniuxm9D0VEKAqLHcoYtp2l7kNZrGQpByZr4PS5W+eYbFR44f2HgtgO16UB8fvB74OfN9S1YAULhkrV4HtTfMWJH+E5h7+EpDq62vTW13ptGISEtO549clv43lHXhve/8049s1jTwlujB541ZGUrN6AoZcHYIwEYRXaPc+l1YKn57o8Odfl0kqPZk9jBdU61go1QF/xjQpvv0DHwhtifItuh6ZPeMzV+d2Ljjeecbx7znOm5elYnVwxum8kiuVS+zxPXP6wri6LBBeBhLWc1GdrTBIs2o3CMBBbHRRLPDTF8Sp3iFd1x+mYgs7KQRbPPkhn9YAOFsXFEoPwqKANjnmtxP0lWLrOJ4wdmKM6tjriWtiqEkgQ3VCp8axfOkaeNzRvbvC/Rj9trzXO4rn7Wb54L0WvpuuhCZojFzRHbr+5i+iTHzQ0TpOhJ47xF8wh2WgCnisTGykJN+4JfqXufwff1RdxnXjvERJmKq8gq0iY/rC1gOuz9hRWLU3C/luiF4wBjhxoBFHSabwvuG+GAxNVrI3umisLVvybvu+tPyBUqsKU+XImsvv5lpf/G4yth8kt+q60Ubw+onCLCKQFB9P7+fMv/UG9/+s/7C1jTwlufLVfNJMynq8gWXVD4VfxBdDlm9NEuzWtnuPCSsGTc12enutxcaWgk+sIcrR8o1UDoXKMiPlOGd1+WDy9LeittwBYp8pne3V+Zy7jLReF9845LnQGjYrKi37iKOonLryVPFvG+LTvYtiKeA2b6oL3ePEYL7QpuF/G+Qvdozp1WcAkDtursnThXpYu3EvRq+qIfvSV9rvu12/xSvAbSxikEnFMHrmASYu+sG9ucvp7QxzIMg6Xp+paMKFBMBabV1i5dDeLZx+gu64LU2pO3YGbZHCsiJ5v0B3W+3V5gmnkTL7yPJVja7hCG4VNz3ULVLfUJ+qs1iSTFXSWq8gjl8nP/n54CNc7Qq7ierDycipVbXC3q65R9IvC9u9atnl5ElwBIsKR6QbeaxTQeD3jhffPhGnuA/fAjeHx4ui0DIfNn8N7zwsOv45ve+mPIFk4D+aKi2VeEQGPZsnDWOrpJN/xJT/LgfoJuCWDcjfO1m/wNiEhVm8yg288mZHVG4Nq07ecCJUyio5avElIVLLWtVxcyXlytsvT8z3m1nLauVo/JlTcoTNqAbxO8R3Fh+4agMu7FK0mNu+y5FI+mzf4tXOOXz7r+fCi41JnILypSXG+4JNn3obN6XefNQZyM5sKko9iKyRe6GA5ZMb4a727mbBCHkRYhcwjxtNZnWbhzHNYnT2BzSsD4dUzhPNE4b02AfZDA1HOJVTqLcYPXeonE9fjyDaiq24AHxOdr0zQXDqCF2guHGHxzIO0lg4B2oBoWQji13cfxOczENphMXY2QbCMPTjPga94huqxNXwRphSzuVGNxGfgw6CdrhKsCa5d4Wk9OcPy++5h5bFDdD/zS+DbcA15cbeimk7Ta3msy8P9bBYRES37LiSmD1+ObtZHt/VMjldo1DJ6ueW5dx/g8HSdoog9ha2fwbUgJDTqwqR/NQ15DiKC847XPedv8q0v/jHS1EBiSUy6xX2N/r7Fd16XKpKsoJFO83e+5I0859CrNQfJ6LZ7hD23pllsgR+YMFxcaXFJpvC9DjIy53p0EEErgYqvJkiGTuFZ6ThW25b1rq6EmhghSWJG+WgxMyQyV+9KXSveFrgix3vomozLpsZnFno83fR0HNQxzK4/xO985gexhUckCQJhwjVe4Xp8FGhRNwIFx2Wcv927h5N5RseExQhDN1+Pq8LrvdBrTdBdn6To1TRHbdZT/6gPIUQwUtAHlX67S5Lwt/gs8Yas3sJ2a/S69TCgNbz1MAKxIQxvvOjUKboNmouHAcGE0K3+vYjus/k6B8IfxR8PtckVpo6fpXFgCd8Ab3T1XyH4PoP/G4KLIIgtqLAzFE6GeHqXJ1h/+C7az0yDE2wCY24dJiYx0y/RVSq3e1jbEO/JmArPrPwBTta14WDrUXfnPbVKhbF6dehaN283/J0xwtMXVujklq96xb0aChZG9bfa95rxIMZwnO+iJicBTcbkvOOBmVdwbPx5PDn/YfJ0DW+1vJuQb3dzudDvtI7rOnFeLGnNcff4y/jOV/0izz/yZcHi3VN25Ab2nOASHrX38NJDKfNrHS7JBEWek2qjtmG7/r8iQZyC525IfJ2HTu5ZaVuW25Z2T4Oxs0RITbCaN7xfPdbwzzdaAPu67iyuV2CBTlbnXJ7y6WXLE6vL9FyGK5YoilmN7fQFIhkiOlV2K8QIxoMTT0scL+Eg39G7m2M2pWMciQ8zlYJPM1qtWnh1uRnvEvL2GO21KYpuHVyKJAVJYhETBlD0bKMP6qqo6ApGPFmjRa85gS2yIFxXqhjqjDZhAM6jScu9TcM9aJIcZfiaRu4vNDLeJVTqTSaPXmB85jImLaAjmDUPKfiagAnukHDMGAPsQ/FSv6ZoHt/UYZdrrH/2GM3HjuDbKUmml2LEkIiht36GyoPfAKZ6zc8NBIejIpNcaL0TW7mE7W1OCt/He6pZxnijdkXBHe7NNWoZT5xZYnqyzpe88Bh5oZbh8Ppr10o8p4ih1hCS7vM4Yf5WKMPRZytYZ7l7+kV80V3fzFprkXMrn8NUnPaynIZEankNC2+GkEiHw2QOyRz1ZJqveeAf8Dde8VMcHr/vtq7ksFP2xYoP77nk+KMLjiVfo9tq4m1BIlrI/CZpHBC7msOF3YcwLxHIjDBWNUw3EhoVQyVR60YL5OBofUstVOKbQWgfIPxj0jG8hSK/QKv5MVaXfovW2gfodZ7CQ4hIyAYWW7gn6wo6OCaSCl9RHOJPd2Yw+L4bId76ZqtITz7c1cbTXyvMpD2yWpvq2CpZrY1JC5I0R4wLEQDheFsODPVVKxw7JhdPaC4eZn3+aIgmkKsKkWcw+JHWutheJfiGh689HiNa8PpzvJ8k6zF2cJ761IJOqLBhAUUJhcSDnxD8wUSFN7wb6d9bKA8S3AftjNapg3Semcb1UiSLuWVDXJJ4PCnTEw55zf+LOfGNeGeRa8zJ6r1FJOHji9/Lhfz36TZ14Gwr/75zjqnxcY4emhrE1m5TWKOLqFZJeP+nz3P04BgP3jVFL7f9XtV2+14N7Y0BGOpjwpHO93HIfFOw8jeK4bBAnln+NO958n9yav5DXFx9gkzHzPvvXsLkQLo1jk8+l5cc+zpe98DfYGbs5KZj7WX2heACrBbwsdkeH5x1nFlzUG3grMP1Wn0rxA+JY6gz0C8Em10FGqqlP9cyYbxqmKqnNCqGNBiVvu8vHjqi1nYIvrNrYSDeG38XvBYaU0WkgkfIu6dprr2f9ZW3s776Dop8Frwm5shqVUwKeVv4AjvFn+rNcK+t0MHiRVRsCe6Gba9Sr2NgEQ39xYsKqxfEFKSVHknWI8m6JFlOkvUwaREGrUIND8fxPsHZBFek2KKCzTOKvILrVbFFbDTimba7NohCF5flMcaRVHsU7aqKn9B/L/o6Bu/IWYMklvrkImMH53WV335Ccz02fih8ynp8AowZ/LjgGwJJEF8RMA4KoXNuivaTMxQrVRXaeA0e7e6HLFyIoWoEjp5k7Gt/9Sr3uTU+5EN+uvUmHl55A3lbcNgt36d1jgMT4xyZme7PELuSaMa60Gzn1KuD8MLBM70+9DhCmnlM7wgvzH6BhPHRzfqM1sl2vsYzi59gvnmG+dZpOr11EBivHOTw+P0cHr+fBw5+cT/CYb8IbWRfCG6UO8LY7Wzb85HZgkdXHKeaBm9SXFHg8i6JhBnuUUTi/kNCN/qSGRJfIxoLPFVPmKgZGpWENLzP6EMjFqxgYUdGj7kTBuIbr3TwEakipob3OTa/RHP13awu/z699oe5a+w4Lzj6Wl769Ac5vqwTQbpo/gn1v6qVuVXl3J4oXKPf65RdtfpRq7I/SDWwZgcbA7H7HUQb1H2h9zWy/RWJjaL6gk21h+CxQ2uhqYjqz85pha+OrzJ+8DKVRlOvwYVVZIfDBSWM5gvqGfWaREcEfCr4ClAVyDy99gTN04fozY1rDyNVS1/vM95TvDEJJdVQq1rqX/MfkcNftaWVdyWiv3Ytf5J3XvoG8nzwl1GccxycmuTQgcmrCu5wg2+MaNYwYtm+Gb04w9g4TLX/GsfN3+o/iyvh8SEHyM56ATFh03b3uFfZF4JLlKAgiMPfPbPm+PSS5eNzBefWLdnEQXrNVcTqfG3Cfv2qOWJhbiW+3nudySZCLYOxasJ0PaGeqeXr0UI6TNDf8PP1F4J4bXqdGlAPBmMqIFUEsPkT3D82ziunZph8958jWzxFARRSx4nRgojrZwBjSAp2jl7HBpfDMH7jIOaWhLCpUTYec6sttiK4CLyQ1TvYPMMVSX8AzgdRzWptxg7OUptY1gTndrByhIrjxgalfxXhWUn8LsxyEfGszx1lffGoBjGl6grZ4LrYdA+h9yMJ41VP7+iLGPuK/wFcW37WKLhdN8vbz38t3WId8dpwDJdhgoV7+MAUB6cm+9EtOymHw+XtZpEkAq7BC9P/jyontnlGW+O9D1OZffDdDipxtGajdbsf2TeCO4wPFmkyUkg+u2R5fNnyyQXL5V4GJsFZC0UHQbAjhbRfucKL1pe7sXA4p+2+EahXDBNVw0RNfb4xibMuAa37qfAOznO9BTlez8aKpTOJjKlj0hSMpbZ8insW3s9dKx/n+NJHqdo1AKypYU2GeDe4yyG1ubar0v23Fd8dcH0iG4k+1NByGk9aHSyz7p3BZDnj0/PUpxc05neLVX5he73zDJ6P92HALrE0F4+wcvkuTBJjXKNob3UvQ88JvU7vUhq1gsrX/QzJgZeFc1ybYFi6vO/yX2Mx/yS2F6bFDp1WDQTHiUMzTIw1VLS83xTJM8xo+Yo/X295jYgY6mNQb30t9yX/st9olCj7UnAjWvC0Agxbvm0L55qeP7mY88y657Kr4Jyh6DYR57QbNeS/jXI5YHjwZUAU38RAPTNM1xPGqoZaZkhMMIr6BxrsfzMKMqFSxPykRgQQrMnIpUKlaDLZOcu9C3/CPYvv4+D6E4z1ZimSGk4quNBVG7Z8b/yKdhMVQeIy61mhEyG6VWpTS4wfnCWttgd+WtDBqy3e49VQfXa4ImXhzHOxeaaz3baNjCCUoIEYi4C1BpMYZo4swHNeh3/uz11zWYhLp39m6Uc453+R9WUB0STgw1jnOHnsMI1aSLsYystuIqjPO8tSHvA/yRgv7D+XEmVfC+4oOukgzixTutbz6IrjoQXLJ2Z7NKmQVOvkzTUMIXB+aNDFjwy4qfhuLLxqQeg2qUCjZpioGaZqCVmytfhukPQbFLv+0UTUgvUWLylWMqxkJK7L4bVHuHvpw9y38H850Po8laKJF0ORNILN4QfXFBquG7mm3WHQSOKEdLzNxKGLVOtrwVesFp36aelX9GvVHe81V0NnbYrlC/f2vx8cZ/iAekEDC17zAnsv1MabjM/MUp1YxZsG+Uv+BF+7NhHyFAgpT679Ak+6H2NtURA2rmsXRfzk0cNUKtk1i/rNQjA0xgXT/CKem/5ImI68+9exl7mjBDeiYriF+DrPpxYsD89bHlkqaKfjFEWOL3LEh3Wtgtd0q2KyVUH2fjC7LDXCWFWYqqdq+abq1B+2ptUOCINt2t/ddMwd470aff1ja7SDR8hNHS+GSrHOweYT3L/wLk4sfYzD64+RuA7OVHCS4SQNVq+u/RXFl22ewd4gNHhOmLr7HI2JhX6uBm2Mrt2qHcZ7MKagvXqQ5Yv39EVVjxkPPBD1aPXqNSWklQ5jB+eoTy1iEo/3FZKxgvzA38Xe8192NIg0QEX84wv/iovut+iuJ7qcUl/o1X1QrWTcdeQQiTE6eeGmTM29FjxgyCqee92/Z0pe17fOSwbckYI7jA/LTBs2WqkLXc+pNcefXCo4s2rpVsYp8gLbbalI+42pQsJXGxgVYN9P5QiVRGhUDVP1hPGqIUsG6UcG4qv0LesbqSDhoLpYoEfC1TtJsFLBmoxGb56Z9ce5b+G9nFx8P5OdC1SKNfKkgTOVobsMKy7sSeGNboIQKpY4Dt7/JFkSlvUJ+W9v5Jq1zbHknTEWz4bFHPuCG7cZHjTTMDSTFDQOLNA4sECSdofC0EKPojpG7ws/AdldgwPtgNyv8I7zX0ermNdE60Ml0YesXBNjDY4fnum7Gm6oLF0HgiGrgunex4uyn0fYW2uJ7RXueMEdZSu3w1IPHlos+PSC4zOLOT6tgRiKTpN0NMxsdCDLx1hXNkjTBvFNNcZ3shbEN9W1xnw/xjfU5hElvq5KE4V349XovCXJKEwN8FTzVU4sf5wTyx/hnsX3MdU+jfEOZ+I29EV7mOu4oltAdPNoFEJlosnBu58Cp89UJ4dev5WrK894EM/Sufvprk9hkmLo7gei55xB8FQnVhg/OEtWb4E3YQUKCMvK6UypuqN3+B/i7v7hHYWIxQGnlfxR3nX5z1L0gpgO+kgQ/LeHpic5ND1FYe0VB8tuHRoKNtP5hxyWP19at9vwrBPcSBRDCVoXme94Hlq0fHy24NRqgYwdJG+v4Yu8L9JqNW8tPltZqj6EmRmgmurstql6QqOaUAlhZj4MyEUGwn79wgF6sdHqJYioR/BiyE0DgPHuJY6sfob759/JsdWHmG49A4BNajhJ+z7fvtthm3vfbfRZe2yRMnHiIpMHLuKKNMQIX/8V+uB/F+MoujWWzt2PzUNmtf5GGhpWqTcZOzRLdWxVvw4z9dSPHJ6VfoFJPS47SvHSP8Enxzc1i6PEiQ+Prf0Ej6//DL12FNpBSYkN9onDMzTqtdtk4QpZFSQ/zAuSnyVjpt9YlGzkWSu4w/ggwMlI+Xh6zfP0mud9l7ucbYJUGlhb4LvtvkHqh8RxYPcMhHdUgKM/V4BaRRivGCbrKWNVIQnTKgchvsNHDN9cb0UaEt6+gAYLNrocHAlT7TMcX/kkJ5c+wN1LH6LeWyTxPYqkgZVsw2Db7Y12CK6Fvq0nHLj3KarVNZxPwnVef2PlfTi+cdhujbX5Y/Ra46EDISSVLo2pBepTSzpd2IUokC0H7Hzw2RqSiYLe0X+PO/q9V7Vyo+C+f/Y7WOKDdNbV6h0uExoeabjnxBFdiuk2CK5gqI/DeOtbOJl8d2ndXoFScEcYFkwNvQLrPRfa8OHLBY+tWM52q1gP3ua4vHeF2W2D70aFl6EwMyM6tXiyljBeSxjLDLFXOIjxHbZ6B4wec8cMCW/4AsFjpUKe1Ehsl/HuJe5Z/AAnlz7E0dWHGO9e1IE2k2KlAqjFHPrMg/vecKJbyZBrwSVkjTYH7zmFhAS10cq81kcUbmeoh6ENU5FXdVFKY0kqHZJEl/cZCPt25xP13ovBGI/NjlO8/FNgxkY3HELP3bbneOf5b6XrLwdR37iqsHOOerXKXUc1ZSU3UiauC8EYMFLj+fw8NXNPad1egVJwr8BW/t7cec6sOz6x4PjUfM5sV0jqkzq7zWlw/EDClGHhZTvx9R7nIDVQCxMspuoJ1cyQbhNmtpUFfV2EA6sF7PqRDk4yclMj8TkHmqc4vvJx7p9/N4fWH6PRmwcR8qQRrkdF5XYMtg27FsYOzzF15NwgmTghH8I1EkU3iiigwhuPNTxleYP7IB5hlFgyDEnd0jv5Y7jD36VCvIU16HyBkZSLnXfxybXvobnmw7X4Deew1nFgcpzDB6d1SZtdj05Q322l+VU8kP5gv6Eo2ZpScHdAFDrrPemQ+jrg4UXL4yueT8zlLNkMTIorcih6uo2Pfof+bn0GYjnYwA8NthmBsWqc3ZZSrwzshq3cDjcswF4tbmFw2OjzLUwNJwmJy5luPcU9i+/n5OIHObb6EJltgUBh6v0ws0Fzs4t4j8dw4N6nqdVXVHQ3a9n1M3pL1/iY9b0kmIrFVV5I7wveiZiY2GXjwWK3/HPL/5Wn7c/SWRVcWD1iuJdjrePozDQHJiewuzzhQSRYtybhAf9jTJgv2rYBKVH2pOD6IHLDluVep23h6TXH+y4VnF53zLsqRVHget3RTbcVxa2+t0FZU6NTizXMLKGaqZcsPquIii5EC/i62WD1ej1esHytqVKYCtV8lan2We5beA8nF9/HTPMU1XwJm9TwkgyMwQ0HvpXoKgymkjNz35Mkootl3shjuOmIICTIWEF+zxuxB791dIshPO+69PWs5E9gc9XkUZeStZZjh2c4MDHWX2l3txAxVGuerPuFPC/5qdE/7zniQPfuPaHN7DnB7VtYgZ5TP138fhfL01VxHgqHhgWlhjRc22IPHlsq+NhcwWcXLcXQxIfB/elPm0Q2KMTo9z4cw2+YYKHiW0mNJur2wz5eGTqbfnddlTEKb/hVDXIdcHOkWFPBmZSsaHJ47bPcvfQR7p9/F43OZYrgz4w5L259QdMFRHEptZlFJmbO4m3IEja66W2g3wMxBpN5bP0l5C98x9Ab2kjPLfCO899IbtuhWGz24XvvOXZohvGGTum9rnd8nYgkNMaFmfb3cFC+fk9at4KQyOakV7v3lDay5wQXYKXn+dSi4yOzORealp6FwnoOjKfcc6By1fRzt5LY6fbes97T5XuaXUs3HwhlZqCRCm0LHet1UC2IT2HjumFKvIcosFsJ7eh9+phEPYpvzTBVN0F8Q0rEMKCk6Lm1sobqfb3RBSNhZvQtX0Mv0TCzar5C3uuy3Pasdy3tXH2PunKxivaIbtww0ZJtVAyTdcNYJaFe9WiUbGiwwh33H+dtqHkiGgLYz5ubXCFXLJbCdfUZbyG2kdHysVtIeJFGansqKmEQt6IrhoylwpGacF8dHhwTqv3Y6NE9bz17TnDffdnxjvO6ukOv3cK7gd+qnhmed/TKazbtHkEIvadbeJo9x0rb0uxZCmdAjE4XDtcvoaLHf9VVoNN+dYMYMbBRgEcZ/T6KLyHGt1E1TNcSGtWwgkVoHEZf8lbifs1E63dkdpuVFAmC3rOeds+x1rGsdhzdQkfZo/jebFyY1p0ZoZbpZJOJWkI11YVGdZvboLRbIiRm9M0MEQZKtxPavYCP6Rj3MCYxJJlG1YzbNq+ehhdOquvtVpTBK7EnBNd7sHjefKrgAyt1es01Uu+wQ0IRLaQHD1dpVAbzxfcCUUS9h54dLFq53vUUIbzAhFWFfbiX1ATRw4MX3a6/xZAYxWcwZJFqQYlPZvAMhmN8K6kwEcRmvKqRDrrvIHJ1K1Pz+p6p+jpGZSz+bkR/LqxavOsdx2rX0SsGgzxxm00tw7USLkCFSsU3EaFREcarmt2tXjG6lh2agCxuO7T7LWW4sbva7WqJuLKFe7sYXNNuPLXrZ/jqkkoVxPCyRpfXHdJCd11F/jq57YLrwuDYGz/f4UPNKfKVBZDhUXjFe491cHQy4+4DafCdDjTj+oTi+tByP1wJtFrQFw+1OruFZ63jWGkXtHuO3KmHS69V9zMhMXaa6JRSz6gvdnBv21mkW30fn1digvhWDZP1hEYlIds2ifpNsHr716PiHr6B8K7iNz3raXYdyy1LK3f0Ct3GyMZ3OWhcdnZNW23v0ZA7j05uyVKhkemKHvWKoZpAGnoD0fqN73iYwT3d+DMquT1oGRQq4w1eZFp85RETyszolreG2yq4Llit77lY8GsXa+RrSxroH+rLQMYUtXLhwSNVGpUEa3UmjlaE3a8Eo5VyoxUiiKgP0XlPK/c0u5aVlvo0rVePogSBifcW594bEYowmyLI1aZCMXrPw0I3vG3f8hWoZ2rpTdUT6hXTn123VZhZ/PF6n+toozH8vEQI/lV1yax3LCsdR7PrgrW/WXzZ4p63I243ur0PVm/4v8Y9Z4ZqJur3zYRqZnRemKEvvnpJg3c7Ksbxfetzvvr1ldxejAhJtc6fPtDl+eN9ybnl3DbBjQKwmsO/+WSblSLBFb1+126UWHGs84xVhAcOV0mMhEQjG8XueoPdb5ThSq4MKuZgdQho5wO3Q6vndAAstLzEWTriSYwgIdvZqEU6fI8+iPfGabbqqhh9DqMrWEzWdLCtUTGDXBHB78umRoQthX8nbDwGG56NhF6BdZBbWGnnrHcdzeCS0WezUcj0eCpym25yC0aFd/B9aJDCMzGoBVzPDGNVQzU1VBLIMkO6odEYmqO36d6ujqDLsLPlzLSSW40BklqNCdvhr540VHfJD33bBDe6Et51ocdbLo2Rry4SF5vejoHoOiZrCffMVMgSEyxd2VCJ9zJRYArrafc8qx3HasfSLZwmuYmWXajIiQG8kBh0SrHXsPgotKNCtLWwbG3pOQdpEsU3YbKmIpMYCbPb4vPUZ9sX4OuNcgjo9aDCNSRY8dk4B53CsdZ1rLQsndz13UhmOMZni3vbKVvt54P4+uDXTYwuKpoYHZSsZcEKTg1JolZ6kgQfdLCao/U8LM77oVw+e9CyKwJZo8ZXT/Z40cTwkPWt47YJLqEI/uinOzy+lkDR3eS33ZJQ2a1z1LOEE1MZE3XTf1Ax9GdvM+h6RjvJeVjv6mj+WkfDzHwoFIpWWiNa+WODVbhhURwS3/CcRkVl8PugePmhSIckzG6LeR1qmfQt72G3Q3/oLTQMo8K1I2L3fugYwwJvwlI1zkE796x2CtY6Q72CTeKr9zR6z1fjatsPP5+4lQm+4EoiZImQJYZKKmQJVBIdlEuSwZPSd70Z3//P0O8lt5RYzoxA1hjjAdPiG47tTljbbRXc3ME//UiL5R4hCcroFpvxDJa2jpVuomaYrqfqkzQh0D5qCrvQbN0oQfuiduQhlGq5rSP62q0O0tzv/mpVNkYrtXaL1eUSq/awhmwnKqPf++B2AE+WGBphdttYRf2cUUCGe9HDQrnVOXaKHmPgCx28uBjD6yksdHLtEax2HJ3cYp02QhvPvV0imZ0x+lxG8fF6+/7d4JIw8d0MrOM0ETKjwpwkkIj6ziW8O32H8fqjS2lw9xL/E8pJyY0jomNFSVZh2uT8jXsGLrVbyW0V3I71fO+H2rQdeOt2XDkGFTMUfOdxMCjUMeRqaLu9y6AWDURLK6II9ApHtxhYf1EEBt1VIMRzSki0Y6NfctOIup5Ljd+N5x09fvw+aApZAuPVJFi+hiwxmDDjP173QBUi1/fs43uLxxoWdIKwAVgHzZ7TAbe2pWfDhBBR0YuM3u/1sPHZby/G8Tr7Vxt+GH4q8XqMSD8eObqRZFRw+2XhxhqQko30y5Qx1A38xy+uUdEMm7eUfSm4yuYC6OOIfhCJYZnZr4yKB9tU+FGxjm4HQd0Ow09hVDhGj6e/s0Gg/NDstiwJK1g0EsYrCZUUje8dnmARxEPFZfM5roXh6xx+qyJ6vyAUVgfZVjsFza6jneuVRCGLDdT1XsOVuNF76/+84S+BIcGW7bYpuWb6dUAMDeP4b68do7YLA2e3VXB71vNPP9pipSc7dilszWbxvZO4UoX2fmAR6e/9vwym0gYhjrPbYkiaiuKA7c8zLHRD4ithBYuKYaqhboeYTW3UHz8QzEFhvx6GjzEsVsP32Sug2bMsNnXadbxWrsO/eyu4GRZ3yY0xEFxhKoMff1WDbBfcuLtwiu3JEuHEmCFJKzd4IXeu2HIVgZKgNH0h6lt+GmVgncc6T251gMmIpxLcLkSXwbAQht+HxSwKlaKClRjtDncLz0LT8vR8jydnu5xfzlntaL4I7TIPi6OapL4fCTBkEe8QEdkstqiFrfervtMDjZR7ZyrUKwmpiecctpRvH1H8S24vgidJK9w1NpiJeavZpdNsJnZPv+RQSlqvD5tmJddBX5Rjyx3cAiKi8bkhDK1wA0u3GoQ3MdFqVVHSBmxwnA3HD0IRv9eoCRXfTuG5vFbw9HyXJy53ubDSY71rdRkYExK5x/ccBFi/uvZ3H4U33l/fXRAE1TlPr3A0uxbwVBKdUaTPpRS7ZzteCwNptc6XHE6RLXplt4LbJrixyH/J4ZTxfBXJane0lbrbDAumhAG0KFDR8u3aQe6FNFEBjtEPvj87Lb4Uj7puNh+fEN5lRPouhU7huLxacGqux1NzHS4s92j2NJGP6fuloyUdLNChz7Ug4XpiJSKEi613HM5rI+O8Ll1/vecoubMQAcmqjNtVXnEk1e9GN7oF3D7BFR1Jn8yEP3NvRlqv08/HUtaFm0a0+qQ/j2Jg+UbxzZ12xXOn+WSTYPma4KqI4quWrx43fq/HV1s1ipiE0ffE6DnWu55LqwWnZrucmutyea2glesgqTFqfQ8TxXPjubdnw7WE/XPrWWiFTG0SkwPp+Ya3LXl20H/b0WDAk9UbfNPJjIlEtWg3isRtHTRjOHnNE10+tD65ZfKavvVSclMZFh59vmp1EkOvREhFxdhvmPgwbPlu300f/V4N0BDCl0Aj0xjfiWpCJdM4SHel2W0j5yVebThPFOckES4u97i0mm+I8JBgyed262OV3HmMaoe6tSCbPMirx1f5jufV+hq0G9x2wSVUxMLDL58q+MhqjW5zjdRbncY6uvEOiBW9FOlrR4IpPPzkNGN+XN1MoxyGH23cJ/yyhdDG36OoB+ENu6RGmKgZJkJeh2pYOsOHsqFEK33o3cpg2ffonkgTw0Kz4Mxir+9qiDjnqKSG3G60iEv2B/G9X897kyC2VhKqYxN86VSLb3+wQnKLQgW3Y08I7jDvvuh4+wXHCnW67SaElXB3hseHhfRKbh5qRcbsWZpfln6y7zAzbUh0YwHeqnIEnRz5bhBmlhlhLKxYPFYxVFOdCjA6u20UEybBzK8XXFjOwYMMuQ90X+02JkYo7OZrK9k/iDH9xvtqeEBMSqXR4ABtvu6uhNcf3dm+N5s9J7gAyz3PQ4uOj1zucaHl6FnB+ZCs+goP2YdUf6WFe+uI4iuilq8PFrD1+oX30m/0+m8qaLGgFjBDYjwqysOWbzUNEyzqmjg8jZEOQ2Ugbt/OdZBupV2E+OONx45lITG6xlUnt5smlJTsbYbfaTWVK2oBQQ+MGCqJ5+7xhFceyXj5TMKkjpHdFvac4PqRdqvnNvoOr0Sv8HzXW87Q6noIAl1y64ideQGSLKE2VUfqFbJGBRuTqEfLEhVbrTDDlu5GAR5mOI9vJVG3QyMzpKlm0nUeuoVjre1ohoQ2ST+H7YiQo9eSJEI+v8bK5XWS3Qq+LLl5iGGsZvgf33JS1+/bAUagEsoFW2jMbrLnBJfwQPx1OLKt83z3b55jdqUAb0sLdzfx6iNNs4SkmlIZr1Edr+ErCSQGp3kl+5tHsR0VRvpCPvJdsGR9cG3IkEvDBOsnHmbLY4YGOE0TupdXWLm8VgruPkNEQBKOTqf8j7908pr1IbqtrnG3m8qeFNzrxQM/+PZLPHKhh9g8CPcdc3v7Au+9rkobBLU2WSWpValOViFLwzKTmnBIt+gnetTfw37xWCqcO7FJdJutxBa0trngUuhdWmZtsUmS7kK2kpKbgoRp6N5kfMFdVf7t1x29aonYi9wxTXz0ET5woIJJMiTE+ZbsHlHsTGJ0UMMI7ZUO65dWWDm9wPqZBfxqG98r1C2QCLrsmVad+F9tJIeFcyDAo0RXQX/vrcTWe138QsBbS2e9i6jvoWSf4EIjbtKM+w7qzLAtisOe544pdVFc75nOdGXOO+nm9gnDA1QezVtsEoNJDbZw9Jo9ls8usX56gea5RYqlFqlzmqowMfjo442VKbzTKLRbielw4p4t8V6n/nqPGIFeTpHbLY9VsnfRCBlIsir3HdD6vR8NqjtGk2IFGqsleFtoXS0r1W0hdv/iIFn/OyMqvtbRXmqzfnGFpVOzdC8tU6y0SJwlSTU5rIgmXI9Wsx+aebZT08YHsY2xukagNd+E0BiU7CcE7zzeFTSq6graj43mHSO4kbFagu21+olY9uNLuZMYff59t0OqLgfnPK2lNqvnllg7vUjr3BK0u+AsSXBNDLsSNgr5FUTTDyZGOO9JMkOx0qa33tX43LJc7Bu08dX36PIW47X9K1v798pHiPXnyHjGeAWQRFe83aWJEFv5F58NXOt9D7sdJPxuEoNJDL1uQWe5zdIzC6yfXqR7eQW73tacDMaoUMaBMdAVLYbdDsNW8JDYmjTBNzusXVrR76MFXrIv8N5jEEhSJqrCkfEM9mkH9o6KUgBdUvyf/+4FnlkRfK+Nuw5RuF526zx7gWHLNVqt18tW+3vvcdaRpIYkS6lOVknHaiS1DG9Mf921Kxq5aNytW++ydn5paHXnkv2ExLzKWYP7pxw/+ufvhi3KzH7gjhJc5zVF4L/9o0t8bhZ8r6mJV3ZBCPui0S8D+68wXB0f7ktDv2LWj9GCv5WA7oS43/D+6jkIsweB6niVpFahNl3HZYkOhPXTOwZfsYSgS2vpLTVpLbb0yq/jmkpuP8Zo8KBUxnjpMeEH/9TRfl3fb9xRgmudIzGGn3jfPB94qgd5S1e83QXxi6I+duIA6XgV7+48ayr01HHOY5s98vUORauLK8J6dKG7Pth+s4BeC1vt56xTV0RiSKsp9akaLkkwWYIxQpE7cA7f7tFaaVE7PElluoG3GlZUsj9JjEEqdb7xuOUv3F/ZUWT2XuSOElznNHzkVx9e4bceauK7LZ0WvEtvxjnH2PFpqgfGVBju5Boe3Keum1N0cvK1DrbdwxcORBPHbHjwHo2FHT7GNTAqvt6rO8GFhi3NEkTAWo8rnM6jTwxjdx0km6jdkQ3gswUJPnep1Pg7D3pecyTt1/X9xh0luFFbP3GuzX/44zkodm+2mfocPfXD49SPTgar786s4BKeNbGbPiS+ebNL0exStPIgcpstX7YQ0J2y3X7D73jYqh47eZC0noXA+c37lewPRMCkVf7fl6Y8OGlKC3cvEOfgX14r+K7fOIcrNAH1LugtAM5aKtNjNI5P9/2OZj82w1dh2FUwjIjG0HrrcF1L3uxQrHcoOnmY7huEd9jw3UZAd8pW+6v165FKyuT9hwCN6d2PPr8SVVZBs7z9yCsbzNQ0TGw3XIU3mztLDXSeKGkiVBL9faeZxm4GIoIvLAS/8agQ3ClsJ7bee3zwsSa1lNqhccbumWH85Az1wxMk9Uzz2lo3SOE49Iz0kNf2wkaf8XBjUBmv9uN4y4kO+xcDkKQcqhnqIbXifhRb7jjBDZW1lhkOjKWYJNVk2bv0bjyC61m8c1H771iitRo/3g8sjhgrGxPUpGMVaocnGDs5w9jJGSoHxzC1DO809KufyEZQazSI46ioX41hsTVJQmWqMez7GNm6ZD+RpBkHq7rQ6X7mjhLcaO3UM+HkdAVJNEA6VuhbjQi4wuILzQ/wbCK6CkQ0hKf/XXj+MYNYNlahcWyKiZMzjJ08SPVAA1NJcM6p+A65CPr770B4h/fzzlGZGdOY3fD9qCVcss9IUg7V1K2wk/KwV7mjBBd0wUMDnJxMSas1xLBrflQRne/tctt3b+znwnHdDFm9G7+O8+E9khiy8SqN49OM3zvD2F0HqB4Yw6RGewhOxTfux5CzYSsLWERH7lxhqUw1qB2c0HNt428uuVbiEkf+ip/rcQtdDSNCkqYcqGo52CX76ZawO0q0q+jbGG9ogovdsm4JAiACtluEufqbB3SeTUTLMn42WKHB5aDim1CZrNM4NsXYvYdo3HWAbLKOpKbv7/U+rBoxJMDDzzZuU50Z10HLISt7+Lwl10oUUkHEI9jwu8H7JHyMlnW0Z+e9lv2bJbzWe/J2i8Mhh8J+fpd3oOAqk7UUm3c0XGmX8ilEK8t2c/TH0rIaZriibPg5im/Ie1CZrDN21wHG75mhfmKKdLyGGBm4HYIIOztwQyT1CmN3H6RxbGrDOeKn5HoI4ukFEYv3hp47gPU1jPRITZPUNDHSw/oaPTcJgIgLZT8K7/UjolJO3mFmHyetidxRYWEMTe/97GyPf/u2c+S5w4TVW3cDZx1pLWP83hktLYGy0m/PBtfAcBWN03Q92F5B0epi2zmucP3eg6mkpGM10kamyW36A3CDd14+++thYNWCw/oxUlY4VHsfRxsfZLr6MLVkFhA69jDL3S/kcvsrudx6HZ6MxLTxmCDWPrzZa0cATELDWH7oixscrZv+jMf9yB0nuJFmDv/g155huSeIK3YtWbF3HkmFsZMzJNVMg/+Nuc7i9uzDe126Q4aiFYiiGRexir5ZY0JPQvM6+CFxLd0IN4IKpK6m4XA0mEw+xgz/jXsPfJSDE20KW1VBFRAchi6eCpdbr+dzy/+c1d7zSE0T79MgjtcnuuLBVKpMJzk/8qoGO1w3cs+y/230bRjLoFFPMCbpx3zuBmIElztczyIhsUsZA7pzRGST2AIQYny9ZiNSCza6GFxY1SEIbSm2N0rwe3uLY4yD6Ts4If+YxD1CszdF7iaxvorzKd6nOF8l99MUvsbxsXfwmqN/g5nqxynceHBFXJ/YgiqUF2G6IqSDbJz7ljtScGNlnWikuGAJ7RZ6bo/t5H1LbJN4lFyVYf+riAaa9a3XoXesX2mjNrx9yY3gEbFYP8a4+TSH/RuwrsD7cawdDJwNHrPHSIGIp2unqScX+eLD38t4+jTWVRFRF9D1YATEGI41Qh3e5+GWu6dEt4GjExWtrKGbuluICEW717e0ytUFbpwooqNCDMHPWz7jm4jH+ZTEdDiS/Fe8XwUqIAW5TYIPddDgqVtHtPsvBYWbYDx7mhdM/0Sof3LdguscGDEcqYX3u89nFN2hgqsv5TmHKpgk0axCu+RVUGtMsF0d3BHR+VellVuyP4i9sipj5mNU3KdwfhyRAkEorOD8ZtkQDWYIDWFB7iY5PvZHTFU+g/W1sNW11wERXe3jWAzzHN1gn7H5yd0BxJdy33SGmEQFeBfvVEQHdmyr17esy25uyf5AQDyelAPmD0IvLViwIca2sIPZhCN79n2s3guJdDhafzfep6FWXnsd8N5T5D1mooW7z9lFGdpFwkuvVgzO9rDWXdfLvl4kDOgU7S4El0bpyy3ZH3gkiqtbAHEhtEtF1Hkht6ZvQIwW6YE4g4hjuvrZKMXXaJ/qtl4MVddhPI37Xssx9h53pOBKuKt6ZqiKBQlLdOySlRlHZYtOjss1WiH6c0tK9jY6iyw1awgdnUXW99d6nIPCDn83svvwdx4yWcVIV0PIdiSWKszeCwZPmiVMVzzjmVbq/Z5i884U3PDvwUbK4YkUk1YgrMiwG6jfSXCdHNfN+wM8pYVbsvcJLgVf0Rja/ve+71KwLroU/CYLdwOiFqquuatGyNaMHstjxOIx5GaKqco045ngvaVwXQrXpnCtbT+5bdGzbXLb3niaPcAdO/EhLsHxo++6zMcvCq69tqsr+BISktcPTVI7MqFLwXht/ktLt2Tv4sFbCj/NfenfocYHcW4SjAUP1hkOTbY5drCJtTrxZLQ4axUzpGaVC82v50OXf4FKsgyE8ZTBlmF7/S6Gj1lfw7kq9WyeA2OP87zxh/niQ6eYaz1F7hfIXRNPMTCYQ3yuEU+vSDg7P4n1QiZV/n9f8rtUkvrQOW8vd6SFi7aXEGJxvexeTtxIdCH0ml392ZfhYSX7AS2nIh4xNSQsRKcJ9UHwFFZDvdTiHd0/Cq5aw638Lt0O2dLCjccRsThfoXBjTGRP8gUH/z2vOfJXeMXUX+Nw4w2cK95GUz5Ll4tYWcXRwol+LK3+75dWPM1em8K3sL61qTG43dyxghuf82QtQbzOdtktlwLBreARfC/HtnMk2V0/cknJ9aGrY3g8Vg72s95FAwbxWGdwLgrl6P7R4vUghrY9Abi+C0KJLgQJVq0jtxPUkou89OC/5suOfSvPm/ofTFcfB0no5VP0WkLRE5wVnNUerHNgLbgQNTG3XGNlraKLDjihljb23MoQd6zgxpJwfKpC0euGYO3dffgi4AtH3uxCaM1306VRUnLtqI9AcPT8Pf3BrpgcU0TIC4PzA1fAVmhZN7Tt8TC1PVq4AzdCzEBWuDHunXgLX3b823hw6n+RSJvcT1K4mroLyLFOjSb9EAQ7uBKMZaWZcXmpHgbzNAx0unaYxOj4zV7hjhXcWBSeM5NiXIEbaPCuIaIJV/L1Tlg2XV0NpeiW7G3UYmzaF0CY5BCrzkaXwoadNhBnorWLuwYiqH/pi61zFcDx0pkf4osO/1Pq5hK5mwYMRnT6sBrDg3Opq06tY+89aeJYa1W4sDiGMYIxmosjqxnunXoNGuuwd+rbnSu44QUdHUupVkxIYjO61a3Fa/OL7eTYjkYrEIS4FN2SvYzHU/ijmJihLSLgvKGwV8qA5wFH4cbo2gOIDlcHqzTmaaiQmDZffPif8JzJ/0Vh61iqGCmG3A1DRwxC2xdsPIl45tdqnJsfxzm1nr2P04EdxyZeEPbd5Yp/Be5YwY0YYxivp9oN2eW7FQlJVTz0Vtqht1aKbclex6vPVQSRWnAoaJmN/t3cGvw2iWQ8gkhBxx7F+nrw06pLQcTjfILxBS+b+RfcNfZWenYa7Qxq4vKB62/4+IOcDMY4ciecXxzn0uIYAMYMVspOKo5KfogT4y/SPWNg/h5g71zJLSI1MDOWIibBxEQnu0joEVE0u9husUFwBz6pjZ/4t93matdVXt+V2evXt3MEj8NTxcoUgu37a71okpqiMBrBABsiFbxXh4ShoGMPq+B6XeNP7x+cr/Lig/+Rk+O/R24PBEFmcI5wvGEfsRGPEYfzwsJqjdOXJ1luVklMHLjTXAsgpJlw/4EvZDw7jvN2Tw2c3dGC6726+u8/WMGkGSLa3dhN4qQHl1vyZkcbeq+f+Lf4ifiYZWyogt5K4nlGre/y+nbGXr++a0cQr+kZc3cMIe+HNEoQ3Z6Nkxk2RipIWBLHiKVrj1C4OogLiW0shRvnnonf5oHJN5G7SUR0HbTRjxG1ZI3RJZTavYS51TrPXJ7k0tIYhTUkxg8sXx+WgfDgcscrT3x7uJ69JXF762puMnH9yPsPVEiyKqCTIXaL4YooAr3lNt570koKRhc+jOtyOecQIyRZ0q+MsYt0qyrmhusjnFPCNZhBgu/y+rZmr1/fjaB+1kk6/kHE58Ga1Wv0QF6E6AUvmyzcgUvhCNY3VFS9w/oaY9lpnj/5X7A+xTnd1zqdvWadYK1GQTS7KcvrVS4tNjg3P8GZ2Qlmlxv0iqRv1caBM5GgZF7I6p7nTX85hxsvwHm3p6xbuINnmhEE1wh86HSLn3h/E9da3bXZZrHyxZ+99xhjqBwap9vtsTa7Sne9TdErAEgqKbWJOuMzE0wemSKtZjir5vjwceLPN8ro9QGYxFB0c1ZnV2gurNFZK69vO/b69d0YHnxBzmGOJf+NGX6Cwh0GUyCAtUKjWnDf0dXo2R2KIgDvDZVkiU8v/BseX/4H1JI5HClIlbvTf8WY/wOsV+t2S2Jwgpe+0WQ2xPwOCW0QVEETlVfShL/1hW9kpv5cnHeYPWbhPisE9+FLXf7dH17E50VofW+96I4e34iwvt5ibaVJr5OrSyFRywjQ0HLnAU9tos7hB44zfdfBTcsD3awKuen6EsPSuQXmnrpEZ7UNovkgyuvbmr1+fTeKJ6dwMxzPfo4Z/jM9N40JU2+dg0rmuPfIKqlxOG/6PUfntGdvJOcTcz/OmfW/SMUsYxljPHmYk/Kd9GyG2cHCkjG0LKIDavG7wb4CiCRkdc/rj/99XnnX3wwDfVc+/u1gb8n/TSaW3cPjKWOZJtIQufUzzqKlEiulAMuLayzOrZD3CpI0IckSjDFaKY1gjNHv05TueoezDz/NpUfP9cvV6DFvhE3HErj46DnOPvwM3fUOSZaSpOX1bcemY+2x67txYopGh5VpHFXADWIGRHBOQtawaMDEP3lEHIWr07VHMGJD3GyVg+Y3cK6nGb8kbrv9p381/VwLUaRHhTQhG/M8OP4aXnHi2/fcQNkwd7bghn+PjSUcaSSklRpGtPDfSmLFERFEDMtL66wsr/UrHltYSMPfmSTBJIbZpy7x/2/vzIMtue76/vmd7r7bW+bNvFm1jDSWRtJYljeC9x1sQ/BGYQNxOQ6BmBQUJJCikj+osFWgDCkXFQfiSgCTpTCUCaQwJuVgiCFCXpAsL5JlyZY0o1k065u337X7/PLHOX3fnTvru9vc+975TPW89/r2cm73Od/+9e/8zu+cefKUa7gdx+yXzmOZyHD2W6c59/QZTGQwkc+sH8p3Vca9fP2TjzZr0dT9WK244fF5Jxna9rm2w8XaxRbQjEzL1LM9GJpkWqISP0tBH0NJ/DFy4bz+suE6uPzaGIlJKsq+5G7eefiXMZJgJI9YGD+GqzxjgFXFCMxUkpFMV67eX6s+CmF9tcrK8rprVN73hG+03eTr8oYXJREXjp5j8fmLRHHUcezLG/ON0nmMKI5YPLnAhWfPXtKZQyjfVRn38g0OJ7h1exeZ7kAktxrda73NBVecCG8U2VvGWqae7UWkhWWKEo9R4ChWS87ivfRkPSAIEUnFctvUfbzvvv9AIZr1D4XxZcsLbl55Z8ox1lrnSxviyJO8URkDWWZZWV4jT1qTN7Tr0d4W9+p14ehZWo0W4kf93MgxrsZG+QzNepNzz5yBjtfZGzl2KN/4lm9wuFjalt0F4lwKuYWp6hIzNdPIRwqIb1d469XSzHaS2ikExdCkyDNk1n1fN1LsxrjSdkKEipJUlMMzr+G9hz9KJZkfW79tJ1tecMV/xf1zsbMerLvhw6JtoYhQr9ZJmxuDHTbTkPJ9TGSoLa2zcm4ZE21YQb2S7y+RYfXcMo3VGuKtq1C+6zPu5RsczlYUUSQq+QkeFGfBuvXrtQSbd2Tl6RoREKWa3uqdDxGRVJmOH0a1COJyilyPfBt/RgTBSIRgiCuWqVKJN9/y47zn8L+nGM+iYxgCdiW2vuD6b3jPfBE085VoeDcmb3iqUK832+fr5Zzi4ztBWLuwilo3C3A/DbJdPmtZW1j11bm3axLKN37luwR16bScVvrUWje84PyzasiYdwlo2qLrBiZUGzEr1QKxceV1AxBcD5rLEuY71bSFsecA44T7Govkwym0Q2QlQmIlKlpMnHFk7o38kwf+M6+45UcR768dtwEOV2MyStkXrjLcNhuj6ka8DHPO9La4WqXVYd32irOmhMZqdWPa9R4ad06+v02ts86iUL7NMO7lA2iLrCeyFqN5Tlo3UsyKwYohM27J/94YUaYYaxGgpbe77yju4ZBbuQicXaywtF4gjjZGjBmx1NMDzr61GUKGaB0VRcViRbHGLSq2vUCGaIvINjHaxCSQVJTidMpccR9HdryJH3vJ7/Puu3+D3aUjQ3UNDoutL7jefZDEEYmfrXnYT0P1r4UuJePmXjW7EW8Fpc20fdx+yY+TNlL3shbKtynGrnzeKlX/U8AJrCqZiVgvlFktzlCPS1gxGLUUsibFtEG5VafcqlNMGyRZC6OWTAy1uMRKaYZqPMWqvd/nrnVDZ/HDaY1ApsKphWlOLUyxXo9JrSFNhZX0oNu3OEMtLtNkGrRMlBUopBHFlqHYioizBGOLoCVaMkO1sJu1yq2kU7dzy/Q9vGr+/bzz9l/hRx74Xd5976+zb+pF/ivbobfjYbClBz6QWxAirLeUn/uzU5xZbLknqa+ngyY/X2YtZ06cx1q9PMXdJrHWYpKI+95wP6YHf2En+b42zXjqb58gy9K+R+OE8t2E8vnK6/TPZaUzarFiaJmE1LhX7T3VC9yy8jz7185yYO0Me9fPMVdfZkdjhULaoGDdSLimSaglJVYKsyyVdnBmeh9nZvZyavpuVnYcZ77402TZDGI0P2t7IEI+Isz4bHiRWeVC/aPsWL6DW9e+zYHVs+xfP8HO2iKzjVVKaZ3EtlCcsDfiIrWkxPnKbs7P7uf8jtsozs/zg2+4n6hU6fjKGVhFori9btLY8oKbk6H82mfP8bVTGZrWyDL3+jZo2g3SZpw5ueDG0Pd5HlXFxBH3vv4IJnGdf70es12+VspTDz6Bbbkx/v0QytfbsXI2Xb5cbL3QiipWDLWkRCFrsm/1LA+c+wYvPvt1Di6fYlftIpXGqnMJmGjDfdDVyWRQRJ37AZsBlno0zzfvEP7ktY+RNWOMeK+CK8Elo7+cgS2YJOW9Dz3AC48rRbsAalBTQMVgxUU45Oc25Fa5Emnm5swBmpUdsGcfdu9+uP+lcN9LYW4+PzEuubWLF54k+ns0TwiZhQjhjjk3Zbr4sJ7hMsCKkD8SB1m5xLecQRwylK8/brR8uevAbxfZjEwM60kZoxlvOPYgP/OF/8iv/fUv8M8f+V1ec+JL3LJ2mkgt1dIsVf9634iKpCYmM9ElS8vENKIitbhMtTjDWnGWJGtw2/ICpabLf+u0vl3gtoULvl9NlEor4vblBWLbYK3gzluPCzSiiNQYMiNtH25qhDQyNKOIWlykWqpQK09B1qRw4RSlJx6l9MnfQz78r4k+8THM1x/xp3YdciOfVaBPhq06Y4KrILNlN/hBh+FLGCbXaYc3nVC+/riR8vlOKxXBWAuqrBcqlNI63/P0X/Lv/u8v8y+/+Nu87rmHKGUN6kmZWlKhERXdPmp9B5Y6S9aftntxn7nOrlgtaSQkrRIztYQszz17SVil70Bz+RfJjDJdi4nTEqkR4kvO23mu/F9+XryVq4i1qAgNC41MaVgwtXWSrzxE/PGPYD7y8/DIg2ij7oRX/TQPE8A2EVzHdCkmS+v+/kzGDQpsczqtWlVMltGICqRRwuufe4hf/Jtf5Scf/i/cuXiMLIqpFqdR3zEmOL8uuaaLE7jrkW8LYI0ysx4zt5KQRT5k7EozPYhzbWSRMreSMLMeY3242KbOm//MRVTdYoFGammpUjh1lNInPkb8W7+CefwR7yoxEyG620Jw8ze1fbMRpHXn4B+6SyEQ6JNuqxaolqY5uHKSn3voN/nZz3+UQ4vHqBYqNGOX7zmyzgequcjdoNhdDTVK1DTMtAy4MQ0+Zrb9i38o+D8FplND1DRoLrgDQvzDo6FuSU4dI/m9jxD9j9+Cc6ed6I752+u2UB3jFffOuYSZRNzsD90bBQLjRN4xpmBsRiuKsVHM2x/5Q37+r36JV538Eo2oSDMuEvkIBdgQ2EHUb0EQFWyk3HW+TGxpd3gpeYhYxzoRYguHz5axkc84NpCSONpa6l0qDeuW5KtfIP7oL8EjD25YV2MqvNtCcHNmCoapUuRn8B3/14/ANqZt2abUCxXmakv88Gc+zJv/38cpt2rUClM+osDn8OrTkr0S6q3XZmI58uws950vs15Kiazzt4IbWeZ8vrBeTDlyrsSRo7M0EyeKQ0sm410tAjSsImsrFD/xn5A/+X202fAdakM6dx9sG8HNO8pmpgpYVSS4FALjirpogChLqZamuf3Cs3zwU7/I3U8+yFppBjURYrNc7wZm0XYjflCHCogK7/niPu69UGKtnJIKWLFYY0kFVsspRy6UeM+X9rlkNj4md/CPgStgLakILRWKX/xr4o9/BFn3YXBjZlhtO9XZO9Mxp9QI6kIgsCl8B5mxKevFGQ6ffoJ//Gf/ltnzx6iXZohs1h5gMCyh7UQQjApZpMysJnzwc7fyrq/Pc6BuKKdCuSXcUje85+u7+MDnbmV6tYCNFDNgd8J1sRa1lkaqJE8/gXzs19CFc96vOz6iu40E1938u3YVXQLoyejUDGwXOqIRIptRLc1w+PTjvP9Tv0S8vkyzUMbYtB2DOyoURcX5Y9NYSVoRb/rqbn78M3fws58+xM9++hAf+swdvPGre0haEWnstlUZojvhWtiMRqYUTj9H/Du/gSwtbISOjQHbRnDzy31oVwExESAjncG3b3odZx+YGJxlm1ErTHHnuW/zw3/xq1Bfp5WUiHxsKh3usVHg7FQnoEbdgIV6YolS4/MhGKLUUE8s1rhtVFxe2pFauJ3YjIYKybnTyMd/c8O9MMLrdjUmSXL6w1/rUmKwWQtrvdN/QmhbNnnP8BhUnsCA8JatqJLGBXavneO9/+c3iNYXyeIikc3anWKirt6O+u7nousiD9yIso2MX34gRYfYboor1eUrrdsMWUZDofD8MfhvH4VWo3uLm8K2Edw8v0gpMRRMCxVxGeJH/IrWK4IixpU5H2sfRHdroAiizoIVgXf87cfYcf45WoXKxno2hNn63vlRI7geutx67f6Xf3bD5PX3Sm2wX4tU1bsXLMWj34RPfcIf8+b6EbeP4PqfuyoRu6dixMQYn6lpEtDM0lytI5G7ZUF0twjqRm4ZtTQKZd7y5U9y+FsPUS9OYeyls8+qv9+Z3QL3XPP8us4aJU1dp0qWuoUOIe6ljnfs28yUwt99Fh79/E33524bwQWwVplKhFtnYuJiGWH4M/gODqF2doV0rY6JXD6IILoTTjsiwVIvTHHPqa/zqof/mGqh4rJo5SFZfvP8Z3qV0bUTQy62qk5cp2fh9kNw6F64427YuduLrxs11962h3ouqi7mXoT4f/13WDjbv/XcB5OiNgMhv8SzlcT5RK/wJjOuiJ/WpXp6iazeukR08RZvYJJQJ6GqWIkoN2u89aHfh1bTxdl6t0FnFRXvBktV2x9M7H1Xnyvh9kNw/8vgzrvhwK3u7/teAve9GGZmneXbaQ1vEutFt2mVuLaK/vkfdW8yUraV4Oa3bKYSO9+Y6uS4FNp5WC3rpxaxzcz5dP36YOlOGL6DKVJLNSrytuWHuf3cUzTjEsb7bbvvpnvACq1M2zloJ6UP4hJEnPW6/3Y4eLeLlW213LpWy/lZd+12QnzwBe7h5K3UzVq6kj/a1NJMleRrX0Se+Io71k1o+9tKcPOn5P6ZiLTpsoZNSoUVX9nECFmjxfqpi2hqMca46d+De2Gy8Nm1GibmlnSJ71v+Ag2TuM7RqwxqEHEzK7QyLxSTGipoLRSLcOtBl+jcWie6sPEzTd0VOHgX3PMAJAUnyH20VxWIjEE//Udwk4b/bivBzW/V3fNFxLawvb+p3BzyEXJRRFprsv78kps3zVu6QXQnBD90VxSakvC2tUfZ3bhI0yTt3AhXQwRaVrHqci3oMPMVDAu1ML0DCoUNd0FeZ/OfbeFtwfxe52IoVzZEt5c6bi2NTCmdPYk85tM6jvjabS/B9eJ6YCamVIh9EpvurcabXFBNFJGtN1g/tYimLjdEEN0JIY+5FcO+bIU3rnyVusRtV8K1bACD0sqUNLMYXx/kkoTgE4AqbkbXDoHFN9B8yYVYxInuzCzc+wCUyn2Jbns2pM/9heuw63M+us0y2rONCSJQLkbOMpjAKyDqMyVFhnS9QfXURTRz7oVcdJnkDpWtjrpZF6qmxOvWv8He5gItiZ2+dG/bhYjQsq7jLHeH6aSFLIhAvb4hqjnd4nuJ6KYwNQ2H73fuhU6f7iZQa2lmGfHzR5FvftWtHKEvdwLlpn+SSNgzk8fi+ilCJgnfoeIsXUOr2mD95EXvXnCiGzrSxhdVaEnEnF3nFetP0PKxX9e2bR0iQmotzY6Os4m7xyaCtRWorW8kDe+0bHOuJLo75uAFh93n3YJ9g6hERCZCv/JFt6KHY/TKthNc9eE2h3YWkDhBbk5nZd+0BRXv0602WT+xgG2lmCh0pI0t6oQylYhbWhe5p3qchilc13eb4+6lUG1lTpvUDbedKMRHKTz3jGt8UeR+5gKqHZEInaILLoph937Yf6s7Rue2N4q1pGmG+ebXYHnxcqEfIttOcPNBOod2FYgLBejwz08kPiTTRIas3mLt+EXSWhMTRcGnO46IICiZRLyx+jhiM1Q6cmXcACJQbVnwsyz4cN7JQdWJ7NICPPl1qK5BnLjPcldBtwh2WrqZhdvudC6GfPtNYUmBQqMKuVthRBdwkqWmJ3K/13QpdiNQFK7vORtfcjFVdR1ntpmyfvIirbV6EN1xI/evq5tF9876KYybW/yKYWBXQrwQ1TNL03ecufUTdG9zMY1iJ7qPPwrHn3VXIHcx5ALbKbS5sKqFQgluuWNj203VbcH4adblm1/r/nCobDvBzSkXBNusYa0P0dn0U3J86PTXmsigqbJ+8iKNi2sbuRfsRidL4OYhqtQl4Z7WGQ40L9AgRny2rRtFREgzZb3lkpGDGxAxUXSKrs3g+NPwrcednzbPd5CLbU7n31kG83tgds7tv8m6rfmQ3+ePo/XqyF5zR3OWMSK/L/tmEiqxRY1BZHJGnF2LXHTFx75UzyxTP7vsPjSukuVsxh4IDAgRjChNE7O/tcDe1jItiXCe+BtHfMawasu6yRt1gt9eVJ3AxglcOAtPPebCwDot3fy7dVq8at0+ew9sHGdTWFqZxSxewJw56VcNXwO2n+D6n/umIvZMxUSFIkYmKYnNtWmLrghihPrCmo/VtdA5QIJeKmmgL/zQXAPMpauot8x8csMbRlUxIqw1U1rW/S7i3tQmitxNkBc8SWD5Ijz71Mbn3VZup3shS12im1J582KpYCNDYix67nT3p0Nja6jMJrGqGHE5FYyJNlXZJ4FO0TVRRGu1ztrxBdK1BiYyG/5ckWDqjhJVrAhlbXKkedJZtzcYndBJ7kKqZ5Zamnn/rRPdiSQXVlVv6Z6BM6ecuwFvGHQ+TfLfVaFQdNnGenjauOgOAwvnuj8aGttScPPXr+ly5MKnUHTShpxdh41OMufXzZop6ycXqS+s+bAGF6+75Z4244yPn0405dbWAplEbkLI7u1uAGfRCsv1FCF/c5lg10KnFWsieP445L7VtnHQ9d1EnKlaKPZ2EVE0y+Cst3BH8JY7/DOMIe6lDg7MJt55zuR1OtwArpPMVVTnMlFqZ1eci6GVerdC916BYaIiRFgqaRW7ae/tBnl9XWu5WQ0632omllxUjYF6zfl0TeQ+6xbb9jqBRu/T54gqsnj+yscfAttTcP23PjxfBLUotDuatiJ5kpPcr9tcrrF2YiGI7U1AVRCFxKbeKuut3olAZIR6alltZkTGxfc6S7d76wmi02974azrQOu0bjt/ioFmHVaXL7WQb5S8P6Ne27wPuEe2peDmSnNwZwLWosJNn+tomIi3dvMOMxMZbOpGovXY3gM94lwB3oXV5+VX3/m5WG+ReZFyD9ZJVlwvusbA2qpzLSTJ5aJrjBs8ceIYNOog3hLeJFZBG/WRtf/tKbj+dSw2QhSpr/hb/1LknS1tazd0mt0EBMSnVOxHbT1GhGrLst7MMN7Km2hfbo6IE9RTx+DYtzeGABu/tFrw7JNw9pRb38tDxhsgGizcYeNuTrlg2DUdgxg3vfMAGsAkcImfb5t857FiMFrbfmhaVS5WWx2zUE+4L5fcZSCugp44Co89Ake/BSeedUL72CNw+qQX234MB3e9RsW2FNy8MpYT4ZaZmChxsbh2K8yGGhh/JI8/7V8U1cfkrjQzqk3rrdzcbTHB9Tl3IYi48LB6DZ4/AcefcVZtq+HElk5x3iQ+fllK5d7274FtKbgAmVUMcMfOBBMXEdgygx8C44vzm4vzOUqvMQob5FZupsr5Wgu8/uRuo4kmF118yFYcuzjdyL2VQh9iC4C4QSOlMjqitj+as4wl7ibNlpN24u5AYNjkIpj5fAGXTxW5edpWbiNlrZkS+YibLVGnryem1/v8WvgBIzYuICOa+WE0ZxlLXGWcLhnS1E0ouRXyKQTGG1HFqqEWlRGFzaWtuTKdvtxz6y1v9G1EpWwJ4R04ArhRlzK3cySDHtjOgps/GPfOxNCq++G+2/Zy9E27cfsHWWjoV0ZQUhNxPt5BJO4BP4irpKpExvlyl+ppO2KhHY0S6MInPI8M7NzjVo2gvm5bhcmr4KFdBWaKBhMXRj2f3JZCxCdg8f7DfF0Q3Q7UT40uMUeTvUSaDWyEo3R0wp2ttmhZ14EWrNyrYZz6GUF27XWrRvCGu20lJn/qzxYMlWLkZ/Ad/gXfqqiqm3E2Mu1Re+oD8zsb/LZu+Hl6Rok5Fe8i4fqz9G4GxVm5tTTj3Hpzw4AICegvwxkHbn4tndvpVw7qTlydbSu4dDT+6UqMVd0Wgx+GhlXWTy7SXFzHNjJn8Ro/BYyns8FvS6srvxaqpHGRzCSIuuRJgyAX1UiEhVrKSsMNhtD84TcCQZkUVBSjlqYKOjff/fHQCArjk5GLyLYa/DBoRIS02qD6/BJrxy+wfmqRxlIVTTfEt9PyzdlW1q8qqkKiGeejnSxF08Saec/u4MiF9/RqM7gWroohFtDZnUiexHwEjX+bC667wHfNFzGRS5UXvAq9oepmmpDIYDNLc6VG9fQSq8cusHZqkcZilazeciNbc7eDbMxT1Sm6Ll3mZuepmgBEsCKUbIunC3t5Pt5JgRQ3HeRgyMXWGKGaZpxZa17ScRZcCx4RxBiY24VOzbi6FgR3uOTV7tCuBDERIKOKDtlydL6uiggmMi6+ObOkXnzXji+wfvwitXPLtNYaaOqmuZbIuEV8ctgtrAcighHLuhSpJtNtX+Igv7ITVWm7Fi7UmkRG2gMi2A5vE9dB8BbtgYMAI8uHvb3lxde5csFgbas9oWSgf9Qv4jvSTGRQq6TVBo0La6yfWGD12AWqzy9SO7dMc6lKWm8imrsf3KyqA6PjlXpQS0+VRRVFiNVyvHgAq356nO7t+iZPUASn15qsNlwKR+1IXKS9lH+LoGrBWuTQvQBh4MMoyK9xOTEktAYShB5wSMdrct6wnS/XtBfNLM2VOvXza1SfX2L9xEUvwkvUF1Zd7rxB4UVmkEtPDwTfiWWwfL58L9ZEvQn3dZDctSCCVTixWqeRWSJj3Cwn2zlyQQRRpSUGe+fd3Z8OlW0tuHlF31mO2TOdICb2004HBol0+Wnz3yV3PXifrlola7RoLlepX1gdrBCpmxZ7kEvP5VPBqLISVVgrzGLU9jS32fXoFN1Gajm+XCft6kRz23TvufUpxBHprXfC3C63opeHZw9IrVbbhpd7A2tdB8OHP3uGL581aH2VrA/LKq/E1lrOnLyAtW76k35QP0XO/tt2t/M+9HrMcStf97ZDLd/tezZdvm4uKd+J8z2VT9UiQCoxP3nhU7xl8WHW4grRwCXXkZc5zSxzpZiDO0rt+GgRQQQ3E8XmvsbkYgzFJKLx6rei3/9B11M+os6b0ZxljMmr+Gw5HtlTLrDBZsWqZ8bIwhURIrWsmSInC3uJ8klruzccEOKt2NgIy42MEysNNzV729IV8pSO2wJrSVsZ3HnY/T3C773tBTdv7jOV2AWhj/DiB0bIFXyw/S49P6BVyMRQsQ0eLx9iIZ4l0dSFw3VvOzBc2FNkhKV6ixOrdedn96Kbf6ctX/9FSERIy1PoPfe7dXle3RGw7QU3bzT7Z2PSZmOUD7vAdsVPcV7QlG8nB7hQ3EWMBR3cMN9uOsU0MsLFWspzK262Wxd/3unT3cqNQDBxBHcfganZkVq3BMHdsHDvmi8itokiPRsugcCN4euYuhmVvzB1v0tk4yMYhiUBG2K6Yek+t1wn83MyOvfCdhBd4KWvcj9H/D2D4HpxvWUmplSIgZFN4BnY5giKVXiidJAsSlzF0+EGJ26IqRIZw1Ij49mlGs3UJb7pFt0tJbxiiFGaxQrceY9fN8yrfTnbXnBzjEClFLmA+3BVAsNGXGKfkjY5nuzlydIdVLSJ9VbuMBGR9rtdbIRqy4nuatNeMiLNbed+3xIIRHGE3nUf7Jx31m0Q3JtDEgnzfgZfE9wKgWGjioohVsuiqfD41F1+/fBcCt3kFmxkDE2rHFuqcaHmpugRcBn0OjrTJll4nQtHybIMXv4at+ImfJ8guB4B7pgrIFGCDCSJzTBu5iCPOchj5QzymIM8Vs4gj9nnscSNdrIIFdvgc1MvZj2eIhrSIIgr0SmmeRrHU6sNjq80SC1EXZ1pucU7cYigKsQipDvm0SMvc+tHFHvbyejPOIbkAx3umi8QF4owgHuh5FZB9yebJ3/FG6R3L5SvPwZVPhUh0oyLyQ6emr+fgm22k5L3eehNkYuqEeFircUzi1VWGhmRbwfWW7idy8TgBzZEsXHWbbHo4qhvAn3KytYgf3JPlyJUrW+g3VvdOKqK+In8RPo4kEfEWxgd2Z76IZSvPwZWPnGuK4OlGRX4+t7v8MNu/Tm6tx8SnZYuPmyskTkXw6nVJpkqUUdhOrcfxPUcOsZgbEaKgZe+Etoe7NETBLeDSiLYVg1rta9bkldIN4y0vxAbV6ldzoH8uP0Sytcfgy2fYDFMa4Nvzh/h5I47KWYNZ0F3bzxk8mujPp+uiHCu2uKZxRoX6ynkMbteaPPr4K5x18HGgPz7iBiSJCY7dA/2tjudNdXvK2yP3Jyzjhl5G9wzXaASWRDTs+XSfuobSIpxu2L2Sl6hk0IMHWE7vRLKN27lAwsUE8N6Ms0jB17tcir4Tp3eS9o7+TVDhNhbu8eXGxxbqrHWtJg8bfElwjt+rgbr3QZ5KkZ9/dt93uubRxDcDlt233TE7qmIqFBsTzO9WfLKasRQKhd8u+mtIm5UaCiVixh/rP4aeCjf2JUPKJZLFLTFo3tfztLUHkzm0oX2XtL+EC/4AMYPCV5pWp5dqnFsqcF6y2Udy69p/vXz69PL9Rg0xqcBLUSGxoGDcN9L3Ad93P9+CYLrsVaJjUtiY6Ko54runvaCVUu5XCJJNqygzVTCzn0KhYRypYi1G69xvRLKN57lK02ViNMmC6V5Ht3/Csq24Uee3RwrF5wwua/kBDTyuUuXGylHl2ocW66z3MjAi3Ju9fqdUW+h600UYPUGlb76uyAp3PRRTUFwc3wj3D1bQPNQmO5tboC8YqlVoihiZsd0u0c7b2DXqnz55xvbwvSOKSKfVjDfpldC+cazfMYYFCGyLR458CpWSzuJbNrOr3D1Iw4X1yw2fLXirV0Fluopzy3XObpUY6HWomkVI7n4+hL7a9F9bdSL8aDQK3SIKlAQaMzsRL7jNW7liGZ2uBo39+xjRG70vGh/GWtT92Tu3ugGyC2g3Aqamikzu2PKZdlnw8Lqrhz4Stj5ubWW2R1TTE2XLwlClwFYaKF8vTGs8qkqVoRi1uS5qdv48i2vppQ13MizKxzrZpBft/x7RL5jba1pObHS4JnFGidXGqw0U1J14ptv477Dxv7+l/bvvXzHS/e9wnHETdekb/qHaHlqEMH1fRMEN8ffp/v2FlDNBpKEXH2Fmts17Swh6xoZHZW3k3ydtS5N5MzcNHPzM+3jXK0hb5ZQvv4YVvmMuOG+SdbiwdvexEplnti22nG548Kl19FFNERGaFnlQi3l6FK9Lb4LtZRmahEBI+47mvZD71IBzq/DjS6d++KPGRnjfM5RRMEI6zv2wKve3N7mZrPtZ3zopp4qP//pUxxbsKht9hzuslEhN6it11ldXqfRuHTq6py8IhWLBWbmpilPleguQPc+vRLK1x/DKh+AUct6MsUPPPMnvOXpT1GNpzBqnah0bzwGqH8AdWLVJeYxArEIxdhQjg2VxFCKDZEIcWSI/W7aNaT58qvi6DyL+P8ESC2k1pIpNDNLNQOsUn73DzH7rh8c6awO1yIIbgeZhcjAH3x5kT97KiNbX8Rqb1W8sxLmjVP81Cy1ap1GrUmrmZJlziKKIkNSiCmWC5QrpfZUMPl+3cfsl1C+/hhq+awlNTFzrRV+5uEPU64vk5kY44VoMN9g8Kj6uAq5tJSqvvPM/UFsDIkRt0RCEhkSA7ExxMZFPkT+4ZLfLusFWRUyVVJraWXaFthmpqT+d0WIBJJdu7jr138bqUy1y3KzCYLbQf5EfupCk1/89GkarRRBr2SE3BBXa1DS8TqaH1vEbdf52ZUa9CDpPm4o3+boPu5AyufFyailmlR464m/4j1P/AHrUQXD5udPu5l0fsfu9bl4qpdm8ZZqvv3leznyptg+hj+OC+N0iXgQYdoY5v/ZTzH1hu9ykQk3ubMsZzxKMSbkM/beu7vAwfkEExeueuNvhCs1MPWdJfnfxrjlSp917nelitsvoXz9MZTy5ccUoZTWeeiW13F0/j6KWR0rzirORWfc6b7milNH8X7cyLiBFZHZ8Ovm18S5JC5fOq+ZEXGuCX+MyLhpj4oAd93N1Gve4FwJYyK2BMG9HOutje970RwmTjqeqb3T2TA7K2FeefKlc/vLGuIQCeXrj4GXT13qRqOWminymRe8E6IYUW37LCcRwT1QcjqvSU5+Ta63dO/TiRph//t/FOLkkvONA0FwuxBfEV55sMzts4pJyu1RZ903drPk+3dXnu6lc9tREsrXHwMrn/jUjWIopTW+seuFPHzb66ikVTIiJ+Dd+0wg17wGmyB/oFmEKSPMfff3Ujh8xGUEG9A5BkUQ3C5EBEUoRcK7H9iBGpdBjI6x2YHAKHCCJMRZk88cegfnZ26lmNVRMSPLmTsxiFAA7Pwe5n/g/c56HjOxJQjulXHjw+H1L6jwwr2CFCoufnAMwkoC2wTxHWgiJDblQmEnf3rvPwITgbqeeBnh7BDjjPj420Ih4cCHfgqZmrmkA26cCApyFVQVA/zIK3eTxOoziHVvFQgMEe+CsGKopFUe2/0iPn/HdzOV1vzcZ05ut6vo5j5gFcOUEWbe+g5KL3wJarOxtG4Jgnt1jBGsKi/YGfP+l81gipV2D2sgMDLyiAaEQtbgzw+9k6O776OU1rDetbDtaqRvg8YYMIayKObue5n/oQ+6zsibnILxWgTBvQZGXAqOd92/g++8TTDFaYxL9d+9aSAwHDpcC5G1NE3MJ+/7ANXyHHHWauda2FZWbm7ZArEqZnYHB378X0AfWf5GRRDc66GKKvzEa/dwcKeiUdkNswwERkXuWjCGYtbk2NTtfPKFHyQxINa6XAvbQHQvebsUNxItjiMO/MS/wuy7ZSyjEroJgnsd8ps8UxD+zXftY34aSMrtQRL5/Q2uhsBQUW2Hik2lazyy++X88ZEPUNZW2wLeyqIrfti0/wMjQiUy7P3QT1N80UtRmyET0Kk9/iUcA8TP47S3YviV793HgbkE4lI7moGrBHEHAgND3Cgq14kWMd1a48Fb38Bf3Ptel6xc3QzAW1J0/awS+QwOxkSUI2Hn+/8pM697C5plY+237SQI7g1iRLAK+6djfuFt89y5p4AUp9tJNgKBkZB3oomh1KrxmYNv5y8Pfz+VrOaC/ztEd8sIrzds1f9XEdj5vg+w43vejVqLRJMhthCS12wa6/OWrreU3/nSIg8dTWlVV4gjuSSHrvjOjEBg4LRdCBYUmnGR7z7+Wd75rU9SJ0ZNjFHv2+3ed4Jw0RkALvJArFKKYP79P8bs97wLm2WYCRJbguD2hrUu6TLAp59c5Q8fvkgjSyB1U6zn1oUE4Q0Mg3b8aW7NKvW4wmuf/zve9+QfoGmTVlTE4Py+gxJeyet17krL+y1yq1tdesa+nRrtEzjUCAWFqJCw/0M/zdRr3uQ+n8B+kyC4PeLqg6tox5Za/NcvLfCNc5A1m5A1McZZvNoRu9tVjwKB/ujoLBO1rCfTvOjiN/iBp/6QvcvHqcUV18Hkrd1cpHqVKc1DJUVA3XxhAE3/uahi1fY117Dg+0NEXMJwa5mOI6IDt7H3R3+Cwr33o1mKRHH3rhNBENw+yaybzVSBLx6v8T+/sshzS67SaLPmxVbdRIM+t26wfAMDo0N0jWbU4jI7Wmu865k/5TtOfh61GY245OpcXgtVrmkcXlY3RVwEgE8vWYmMq9d79zuD4vxZVJVqZt1gBBEXotVh+V7T2shNZ39ujMFaS0kEiQy73vw25t73AWRqZmxmbuiVILgDQH2dAUgVHjxa5cFnqnztZNX1S4pgmzWXr9M3EL3CLKOBQL8YtbQkIosSHlh4jLcf/d8cvPg0FkvTFLEmRrBuUoarvfp3RESoKpEqpciQWUuqytzLXkHlH7ySmde9BYDVB/+a6qMPs/To3xP7PLf1zJJ1HAM/Iu5KdV78+VQEspRyFCMolfvuZ/Zd76X8wMsBXAfZBIstQXAHSz5jBL5j9eRSyt88s8bjp6o8d7GBFqbR1GLTJmozX/nc5e94yAcCvSPu1V5UqcZlylmDl174Gq94/u+4ffkY041lGpJgTUR7UHCnhen1NjERxciQqdKcmaV04DZmX/xSKq94LfGe/ZdbmWppnT1N9e8fYvWxr1E/fZLC6jKRGBpZRqpujjOlY5oH3HlFIBZDJY5YE0Pl8L3sfvs7KL3kOyGOndB6UZ50guAOgU7hzfnWQpNzKy2OLjR55mKT82spq7UW1kKWqc9MP/kVKjA+GLVkEtGMCgjKvctPs2/1JEcufpNb1p8nadWwNnPbAhLF2EKB4o45pg7eQXL4CKUdOykdegEyv/eSY2uWtcOxOn/PsRfO0XzuWeqLizSffpLGqedIl5dI6w00y9qJ/uM4JqlMUbrzBZRe/HKmDt1NfOjujQON0fQ4gyAI7hBRH9EQdamvApniJxgMvtzAcBE/FL2uMZkKldiS2BbSnd9ZADGYOL7MglWb+Qkir2FpeteB+jCuS8gyl8XL2naHM/ik7MZAkmxsa637tNuK3gIEwR0R1vtsRfIJ7wKBm0DegXUj5POv+Y6wzdDZadYt3lclfwDc6PYTSBDcQCAQGBFb91ESCAQCY0YQ3EAgEBgRQXADgUBgRATBDQQCgRERBDcQCARGRBDcQCAQGBFBcAOBQGBEBMENBAKBEREENxAIBEZEENxAIBAYEUFwA4FAYEQEwQ0EAoEREQQ3EAgERkQQ3EAgEBgRQXADgUBgRATBDQQCgRERBDcQCARGRBDcQCAQGBFBcAOBQGBEBMENBAKBEfH/ASAQiygpi1WZAAAAAElFTkSuQmCC",
                    fileName=
                        "modelica://AGRI_COOL/AGRICOOL/Icons/CropSource_Icon.png")}),
                Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=172800, __Dymola_Algorithm="Dassl"));
          end Product_Model;

          model Controller3
            parameter Real T_Threshold = 1 "Temperature difference threshold for activation";
            parameter Real Transfer_Time=10 "the time in which all the mass from tank 1 transfers to tank 2";
            Modelica.Blocks.Interfaces.RealInput T1
              annotation (Placement(transformation(extent={{-128,68},{-88,108}})));
            Modelica.Blocks.Interfaces.RealInput T2
              annotation (Placement(transformation(extent={{-128,26},{-88,66}})));
            Modelica.Blocks.Interfaces.RealInput m_T1
              annotation (Placement(transformation(extent={{-130,-52},{-90,-12}})));
            Modelica.Blocks.Interfaces.RealOutput FlowSignal
              annotation (Placement(transformation(extent={{156,20},{176,40}})));
            Modelica.Blocks.Logical.LessEqualThreshold lessEqualThreshold(threshold=
                  T_Threshold)
              annotation (Placement(transformation(extent={{-2,58},{18,78}})));
            Modelica.Blocks.Math.Add TempDiff(k2=-1)
              annotation (Placement(transformation(extent={{-46,58},{-26,78}})));
            Modelica.Blocks.Logical.Switch switch1
              annotation (Placement(transformation(extent={{50,-42},{70,-22}})));
            Modelica.Blocks.Sources.Constant ZeroFlow(k=0) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={64,30})));

            Modelica.Blocks.Logical.GreaterThreshold hasMass_T1(threshold=0.001)
              annotation (Placement(transformation(extent={{-46,-44},{-26,-24}})));
            Modelica.Blocks.Logical.Timer timer
              annotation (Placement(transformation(extent={{4,14},{24,34}})));
            Modelica.Blocks.Logical.And transferCondition
              annotation (Placement(transformation(extent={{-2,-22},{18,-2}})));
          // Discrete variable for storing initial mass at the start of transfer
            discrete Real m1_start;
            Real a1;
          discrete Real m2_start;
            Real a2;
            Modelica.Blocks.Math.Product product1
              annotation (Placement(transformation(extent={{20,-70},{40,-50}})));
            Modelica.Blocks.Sources.RealExpression realExpression(y=a1)
              annotation (Placement(transformation(extent={{-6,-72},{14,-52}})));
            Modelica.Blocks.Interfaces.RealInput m_T2
              annotation (Placement(transformation(extent={{-132,-126},{-92,-86}})));
            Modelica.Blocks.Logical.LessEqualThreshold
                                                  lessEqualThreshold1(threshold=1)
              annotation (Placement(transformation(extent={{-48,-116},{-28,-96}})));
            Modelica.Blocks.Logical.Timer timer1
              annotation (Placement(transformation(extent={{2,-108},{22,-88}})));
            Modelica.Blocks.Math.Product product2
              annotation (Placement(transformation(extent={{42,-132},{62,-112}})));
            Modelica.Blocks.Sources.RealExpression realExpression1(y=a2)
              annotation (Placement(transformation(extent={{2,-138},{22,-118}})));
            Modelica.Blocks.Logical.Switch switch2
              annotation (Placement(transformation(extent={{110,-64},{130,-44}})));
          equation
            // Capture initial mass when transfer starts
            when lessEqualThreshold.y then
              m1_start =pre(m_T1);
            end when;
            // Compute flow rate coefficient
            a1 = 2 * m1_start / (Transfer_Time^2);

            when lessEqualThreshold1.y then
              m2_start =pre(m_T2);
            end when;
            // Compute flow rate coefficient
            a2 = 2 * m2_start / (Transfer_Time^2);

            connect(T1, TempDiff.u1) annotation (Line(points={{-108,88},{-54,88},{-54,74},
                    {-48,74}}, color={0,0,127}));
            connect(T2, TempDiff.u2) annotation (Line(points={{-108,46},{-54,46},{-54,62},
                    {-48,62}}, color={0,0,127}));
            connect(TempDiff.y, lessEqualThreshold.u)
              annotation (Line(points={{-25,68},{-4,68}}, color={0,0,127}));
            connect(ZeroFlow.y, switch1.u3) annotation (Line(points={{64,19},{42,19},{42,12},
                    {24,12},{24,-40},{48,-40}},       color={0,0,127}));
            connect(m_T1, hasMass_T1.u) annotation (Line(points={{-110,-32},{-80,-32},{-80,
                    -34},{-48,-34}}, color={0,0,127}));
            connect(lessEqualThreshold.y, transferCondition.u1) annotation (Line(points={{19,68},
                    {30,68},{30,0},{-16,0},{-16,-12},{-4,-12}},            color={255,0,255}));
            connect(hasMass_T1.y, transferCondition.u2) annotation (Line(points={{-25,-34},
                    {-12,-34},{-12,-20},{-4,-20}}, color={255,0,255}));
            connect(transferCondition.y, switch1.u2) annotation (Line(points={{19,-12},{30,
                    -12},{30,-32},{48,-32}}, color={255,0,255}));
            connect(timer.y, product1.u1) annotation (Line(points={{25,24},{28,24},{28,-38},
                    {18,-38},{18,-54}}, color={0,0,127}));
            connect(realExpression.y, product1.u2)
              annotation (Line(points={{15,-62},{18,-62},{18,-66}}, color={0,0,127}));
            connect(lessEqualThreshold.y, timer.u) annotation (Line(points={{19,68},{26,68},
                    {26,36},{-8,36},{-8,24},{2,24}},
                                                   color={255,0,255}));
            connect(m_T2, lessEqualThreshold1.u) annotation (Line(points={{-112,-106},
                    {-50,-106}}, color={0,0,127}));
            connect(product1.y, switch1.u1) annotation (Line(points={{41,-60},{42,-60},{42,
                    -24},{48,-24}}, color={0,0,127}));
            connect(lessEqualThreshold1.y, timer1.u) annotation (Line(points={{-27,
                    -106},{-10,-106},{-10,-98},{0,-98}}, color={255,0,255}));
            connect(timer1.y, product2.u1)
              annotation (Line(points={{23,-98},{40,-98},{40,-116}}, color={0,0,127}));
            connect(lessEqualThreshold1.y, switch2.u2) annotation (Line(points={{
                    -27,-106},{-10,-106},{-10,-76},{98,-76},{98,-54},{108,-54}},
                  color={255,0,255}));
            connect(switch2.y, FlowSignal) annotation (Line(points={{131,-54},{
                    131,30},{166,30}}, color={0,0,127}));
            connect(realExpression1.y, product2.u2)
              annotation (Line(points={{23,-128},{40,-128}}, color={0,0,127}));
            connect(switch1.y, switch2.u3) annotation (Line(points={{71,-32},{76,
                    -32},{76,-62},{108,-62},{108,-62}}, color={0,0,127}));
            connect(product2.y, switch2.u1) annotation (Line(points={{63,-122},{
                    76,-122},{76,-118},{90,-118},{90,-46},{108,-46}}, color={0,0,
                    127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},
                      {160,100}}),                                        graphics={
                    Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={28,108,200},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid), Text(
                    extent={{-70,46},{62,-42}},
                    textColor={28,108,200},
                    textString="Controller")}), Diagram(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-140},{160,100}})));
          end Controller3;

          model Test_all2
            CropSourcee cropSourcee(T(displayUnit="degC") = 303.15)
              annotation (Placement(transformation(extent={{-62,40},{-42,60}})));
            Tank tank1(
              m_Initial=10,
              T_Initial=288.15,
              cp=3500)
              annotation (Placement(transformation(extent={{-26,22},{-6,42}})));
            Tank tank2(
              m_Initial=50,
              T_Initial=283.15,
              cp=3500)
              annotation (Placement(transformation(extent={{26,4},{46,24}})));
            Controller3 controller3_1(T_Threshold=1, Transfer_Time=100)
              annotation (Placement(transformation(extent={{-8,-18},{12,2}})));
            Modelica.Blocks.Sources.Pulse pulse(
              amplitude=0.2777778,
              width=2.0833333,
              period(displayUnit="h") = 86400,
              offset=0,
              startTime(displayUnit="h") = 28800)
              annotation (Placement(transformation(extent={{-94,40},{-74,60}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor
              thermalConductor(G=200)
              annotation (Placement(transformation(extent={{-36,4},{-56,24}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor
              thermalConductor1(G=200)
              annotation (Placement(transformation(extent={{40,-22},{60,-2}})));
            Modelica.Thermal.HeatTransfer.Sources.FixedTemperature
              fixedTemperature(T=243.15)
              annotation (Placement(transformation(extent={{-90,-4},{-70,16}})));
            Modelica.Blocks.Sources.Pulse pulse1(
              amplitude=0.133334,
              width=2.0833333,
              period(displayUnit="h") = 86400,
              offset=0,
              startTime(displayUnit="h") = 61200)
              annotation (Placement(transformation(extent={{-12,-64},{8,-44}})));
          equation
            connect(cropSourcee.crop_Outflow, tank1.crop_Inflow) annotation (Line(
                points={{-41,50},{-40,50},{-40,39},{-25.4,39}},
                color={0,140,72},
                thickness=1));
            connect(pulse.y, cropSourcee.m) annotation (Line(points={{-73,50},{
                    -72,49.9},{-62.1,49.9}}, color={0,0,127}));
            connect(tank1.Sensor_T, controller3_1.T1) annotation (Line(points={{
                    -5.4,27.2},{4,27.2},{4,8},{-26,8},{-26,1},{-8.61538,1}},
                  color={0,0,127}));
            connect(tank2.Sensor_T, controller3_1.T2) annotation (Line(points={{
                    46.6,9.2},{66,9.2},{66,-36},{-26,-36},{-26,-2.5},{-8.61538,
                    -2.5}}, color={0,0,127}));
            connect(tank1.crop_Outflow, tank2.crop_Inflow) annotation (Line(
                points={{-5.4,39},{8,39},{8,38},{22,38},{22,30},{26.6,30},{26.6,
                    21}},
                color={0,140,72},
                thickness=1));
            connect(tank1.Heat, thermalConductor.port_a) annotation (Line(points=
                    {{-16,22},{-16,14},{-36,14}}, color={191,0,0}));
            connect(tank2.Heat, thermalConductor1.port_a) annotation (Line(points
                  ={{36,4},{36,-12},{40,-12}}, color={191,0,0}));
            connect(fixedTemperature.port, thermalConductor.port_b) annotation (
                Line(points={{-70,6},{-56,6},{-56,14}}, color={191,0,0}));
            connect(fixedTemperature.port, thermalConductor1.port_b) annotation (
                Line(points={{-70,6},{-68,6},{-68,-44},{74,-44},{74,-12},{60,-12}},
                  color={191,0,0}));
            connect(controller3_1.FlowSignal, tank1.Flow_signal) annotation (Line(
                  points={{12.4615,-3.83333},{14,-3.83333},{14,20},{-26.3,20},{
                    -26.3,26.7}}, color={0,0,127}));
            connect(tank1.Sensor_m, controller3_1.m_T1) annotation (Line(points={
                    {-5.4,29.6},{8,29.6},{8,4},{-18,4},{-18,-9},{-8.76923,-9}},
                  color={0,0,127}));
            connect(tank2.Sensor_m, controller3_1.m_T2) annotation (Line(points={{46.6,
                    11.6},{54,11.6},{54,-2},{20,-2},{20,-26},{-22,-26},{-22,-16},
                    {-8.92308,-16},{-8.92308,-15.1667}},      color={0,0,127}));
            connect(pulse1.y, tank2.Flow_signal) annotation (Line(points={{9,-54},
                    {18,-54},{18,-48},{25.7,-48},{25.7,8.7}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)),
                Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=172800, __Dymola_Algorithm="Dassl"));
          end Test_all2;

          model Controller4
            parameter Real T_Threshold = 1 "Temperature difference threshold for activation";
            parameter Real Transfer_Time = 10 "Time to transfer all mass from Tank 1 to Tank 2";

            // Inputs
            Modelica.Blocks.Interfaces.RealInput T1 "Temperature of Tank 1"
              annotation (Placement(transformation(extent={{-130,80},{-90,120}})));
            Modelica.Blocks.Interfaces.RealInput T2 "Temperature of Tank 2"
              annotation (Placement(transformation(extent={{-130,40},{-90,80}})));
            Modelica.Blocks.Interfaces.RealInput m_T1 "Mass in Tank 1"
              annotation (Placement(transformation(extent={{-130,-20},{-90,20}})));
            Modelica.Blocks.Interfaces.RealInput m_T2 "Mass in Tank 2"
              annotation (Placement(transformation(extent={{-130,-80},{-90,-40}})));

            // Output
            Modelica.Blocks.Interfaces.RealOutput FlowSignal "Output flow signal for transfer"
              annotation (Placement(transformation(extent={{160,20},{180,40}})));

            // Components
            Modelica.Blocks.Logical.LessEqualThreshold tempCondition(threshold = T_Threshold)
              annotation (Placement(transformation(extent={{-20,60},{0,80}})));
            Modelica.Blocks.Math.Add tempDifference(k2 = -1)
              annotation (Placement(transformation(extent={{-60,60},{-40,80}})));
            Modelica.Blocks.Logical.LessThreshold massCondition(threshold = 0.001)
              annotation (Placement(transformation(extent={{-20,-60},{0,-40}})));
            Modelica.Blocks.Math.Product flowFromT1
              annotation (Placement(transformation(extent={{40,60},{60,80}})));
            Modelica.Blocks.Math.Product flowFromT2
              annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
            Modelica.Blocks.Logical.Or fallbackCondition
              annotation (Placement(transformation(extent={{20,0},{40,20}})));
            Modelica.Blocks.Logical.Switch flowSwitch
              annotation (Placement(transformation(extent={{100,0},{120,20}})));
            Modelica.Blocks.Sources.RealExpression flowRateT1(y=a1)
              annotation (Placement(transformation(extent={{-40,30},{-20,50}})));
            Modelica.Blocks.Sources.RealExpression flowRateT2(y=a2)
              annotation (Placement(transformation(extent={{-40,-50},{-20,-30}})));
            Modelica.Blocks.Sources.Constant zeroFlow(k=0)
              annotation (Placement(transformation(extent={{140,10},{160,30}})));

            // Variables
            discrete Real m1_start "Initial mass in Tank 1";
            discrete Real m2_start "Initial mass in Tank 2";
            Real a1 "Flow coefficient for Tank 1";
            Real a2 "Flow coefficient for Tank 2";

          equation
            // Capture initial mass for Tank 1
            when tempCondition.y then
              m1_start = pre(m_T1);
            end when;
            // Compute flow coefficient for Tank 1
            a1 = m1_start / Transfer_Time;
            // Capture initial mass for Tank 2
            when massCondition.y then
              m2_start = pre(m_T2);
            end when;
            // Compute flow coefficient for Tank 2
            a2 = m2_start / Transfer_Time;
            // Connections for Temperature-Based Transfer
            connect(T1, tempDifference.u1) annotation (Line(points={{-110,100},{
                    -50,100},{-50,76},{-62,76}},                                                            color={0,0,127}));
            connect(T2, tempDifference.u2) annotation (Line(points={{-110,60},{
                    -50,60},{-50,64},{-62,64}},                                                           color={0,0,127}));
            connect(tempDifference.y, tempCondition.u) annotation (Line(points={{-39,70},
                    {-22,70}},                                                                      color={0,0,127}));
            connect(tempCondition.y, flowRateT1.y) annotation (Line(points={{1,70},{
                    -10,70},{-10,40},{-19,40}},                                              color={255,0,255}));
            connect(flowRateT1.y, flowFromT1.u1) annotation (Line(points={{-19,40},
                    {20,40},{20,76},{38,76}},                                               color={0,0,127}));
            // Connections for Mass-Based Transfer
            connect(m_T2, massCondition.u) annotation (Line(points={{-110,-60},{
                    -66,-60},{-66,-50},{-22,-50}},                                        color={0,0,127}));
            connect(massCondition.y, flowRateT2.y) annotation (Line(points={{1,-50},
                    {-10,-50},{-10,-40},{-19,-40}},                                            color={255,0,255}));
            connect(flowRateT2.y, flowFromT2.u1) annotation (Line(points={{-19,-40},
                    {20,-40},{20,-44},{38,-44}},                                              color={0,0,127}));
            // Fallback Logic
            connect(tempCondition.y, fallbackCondition.u1) annotation (Line(points={{1,70},{
                    10,70},{10,10},{18,10}},                                                         color={255,0,255}));
            connect(massCondition.y, fallbackCondition.u2) annotation (Line(points={{1,-50},
                    {18,-50},{18,2}},                                                                          color={255,0,255}));
            connect(fallbackCondition.y, flowSwitch.u2) annotation (Line(points={{41,10},
                    {98,10}},                                                                       color={255,0,255}));
            // Flow Selection and Output
            connect(flowFromT1.y, flowSwitch.u1) annotation (Line(points={{61,70},
                    {98,70},{98,18}},                                                                 color={0,0,127}));
            connect(flowFromT2.y, flowSwitch.u3) annotation (Line(points={{61,-50},
                    {98,-50},{98,2}},                                                                   color={0,0,127}));
            connect(flowSwitch.y, FlowSignal) annotation (Line(points={{121,10},{
                    140,10},{140,30},{170,30}},                                            color={0,0,127}));
            connect(zeroFlow.y, flowSwitch.u3) annotation (Line(points={{161,20},
                    {130,20},{130,2},{98,2}},                                               color={0,0,127}));

            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={28,108,200},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Text(extent={{-70,46},{62,-42}}, textColor={28,108,200}, textString="Controller4")}),
              Diagram(coordinateSystem(preserveAspectRatio=false)));
          end Controller4;

          model Product_Model1
            CropSourcee cropSourcee(T(displayUnit="degC") = 303.15)
              annotation (Placement(transformation(extent={{-62,40},{-42,60}})));
            Tank tank1(
              m_Initial=m_Initial_T1,
              T_Initial=T_Initial_T,
              cp=3500,
              m_flow_min=0.000000000000000000000001)
              annotation (Placement(transformation(extent={{-26,22},{-6,42}})));
            Tank tank2(
              m_Initial=m_Initial_T2,
              T_Initial=T_Initial_T2,
              cp=3500,
              m_flow_min=0.0000000000000000001)
              annotation (Placement(transformation(extent={{26,4},{46,24}})));
            Controller3 controller3_1(
                                    T_Threshold=T_Threshold, Transfer_Time=
                  Transfer_Time)
              annotation (Placement(transformation(extent={{-8,-18},{12,2}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor
              thermalConductor(G=G_tank1)
              annotation (Placement(transformation(extent={{-36,4},{-56,24}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor
              thermalConductor1(G=G_Tank2)
              annotation (Placement(transformation(extent={{40,-22},{60,-2}})));
            Modelica.Blocks.Interfaces.RealInput m_In
              annotation (Placement(transformation(extent={{-126,30},{-86,70}})));
            Modelica.Blocks.Interfaces.RealInput m_Out
              annotation (Placement(transformation(extent={{80,-80},{120,-40}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b Heat_Tank1
              annotation (Placement(transformation(extent={{-32,-110},{-12,-90}})));
            parameter Modelica.Units.SI.ThermalConductance G_tank1=200
              "Constant thermal conductance of material";
            parameter Modelica.Units.SI.ThermalConductance G_Tank2=100
              "Constant thermal conductance of material";
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b Heat_Tank2
              annotation (Placement(transformation(extent={{10,-110},{30,-90}})));
            parameter Modelica.Units.SI.Mass m_Initial_T1=10
              annotation (Dialog(group="Tank1"));
            parameter Modelica.Units.SI.Temperature T_Initial_T=288.15
              "Initial temperature [degC]" annotation (Dialog(group="Tank1"));
            parameter Modelica.Units.SI.Mass m_Initial_T2=50
              annotation (Dialog(group="Tank2"));
            parameter Modelica.Units.SI.Temperature T_Initial_T2=283.15
              "Initial temperature [degC]" annotation (Dialog(group="Tank2"));
            parameter Real T_Threshold=1
              "Temperature difference threshold for activation";
            parameter Real Transfer_Time=1800
              "the time in which all the mass from tank 1 transfers to tank 2";
            Modelica.Blocks.Sources.RealExpression realExpression(y=tank1.m +
                  tank2.m)
              annotation (Placement(transformation(extent={{56,54},{76,74}})));
            Modelica.Blocks.Interfaces.RealOutput m_total "Value of Real output"
              annotation (Placement(transformation(extent={{98,54},{118,74}})));
          equation
            connect(cropSourcee.crop_Outflow, tank1.crop_Inflow) annotation (Line(
                points={{-41,50},{-40,50},{-40,39},{-25.4,39}},
                color={0,140,72},
                smooth=Smooth.Bezier,
                thickness=0.5));
            connect(tank1.Sensor_T, controller3_1.T1) annotation (Line(points={{
                    -5.4,27.2},{4,27.2},{4,8},{-26,8},{-26,1},{-8.61538,1}},
                  color={0,0,127}));
            connect(tank2.Sensor_T, controller3_1.T2) annotation (Line(points={{
                    46.6,9.2},{66,9.2},{66,-36},{-26,-36},{-26,-2.5},{-8.61538,
                    -2.5}}, color={0,0,127}));
            connect(tank1.crop_Outflow, tank2.crop_Inflow) annotation (Line(
                points={{-5.4,39},{8,39},{8,38},{22,38},{22,30},{26.6,30},{26.6,
                    21}},
                color={0,140,72},
                thickness=0.5));
            connect(tank1.Heat, thermalConductor.port_a) annotation (Line(points=
                    {{-16,22},{-16,14},{-36,14}}, color={191,0,0}));
            connect(tank2.Heat, thermalConductor1.port_a) annotation (Line(points
                  ={{36,4},{36,-12},{40,-12}}, color={191,0,0}));
            connect(controller3_1.FlowSignal, tank1.Flow_signal) annotation (Line(
                  points={{12.4615,-3.83333},{14,-3.83333},{14,20},{-26.3,20},{
                    -26.3,26.7}}, color={0,0,127}));
            connect(cropSourcee.m, m_In) annotation (Line(points={{-62.1,49.9},{
                    -106,49.9},{-106,50}}, color={0,0,127}));
            connect(tank2.Flow_signal, m_Out) annotation (Line(points={{25.7,8.7},
                    {25.7,-60},{100,-60}}, color={0,0,127}));
            connect(thermalConductor.port_b, Heat_Tank1) annotation (Line(points=
                    {{-56,14},{-64,14},{-64,-100},{-22,-100}}, color={191,0,0}));
            connect(thermalConductor1.port_b, Heat_Tank2) annotation (Line(points
                  ={{60,-12},{72,-12},{72,-100},{20,-100}}, color={191,0,0}));
            connect(realExpression.y, m_total)
              annotation (Line(points={{77,64},{108,64}}, color={0,0,127}));
            connect(tank1.Sensor_m, controller3_1.m_T1) annotation (Line(points={
                    {-5.4,29.6},{-2,29.6},{-2,6},{-16,6},{-16,-9},{-8.76923,-9}},
                  color={0,0,127}));
            connect(tank2.Sensor_m, controller3_1.m_T2) annotation (Line(points={{46.6,
                    11.6},{52,11.6},{52,24},{18,24},{18,-22},{-16,-22},{-16,
                    -15.1667},{-8.92308,-15.1667}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false),
                  graphics={Bitmap(
                    extent={{-100,-102},{98,100}},
                    imageSource=
                        "iVBORw0KGgoAAAANSUhEUgAAAVwAAAFbCAYAAACZEzaUAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAEnQAABJ0Ad5mH3gAALLnSURBVHhe7P13gGXJWd+Nf54659zUcaYn785GZSEhgVBAIEQwJhlHDDavAw7YwM8BY5xewEnYJtjYBkzwaxDCIogsCxBCySjnXYUN2p3dnTzTOd14TlX9/niq7r19u3umJ/V0z56PdHe6b598qr711FNPPSXtdttTUlJSUnLLMaNflJSUlJTcGkrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkpKdklSsEtKSkp2SVKwS0pKSnZJUrBLSkp2QaPx+Jxo3/YhPce761+8KN/LglIu90un05JSQkEiSUIpozYY85bPAXeO8AjYhAMQoaIbNjWewsIIqVNN0wpuCUlJWqh4jCS9L9rFudY6T3Gcu8xlnuP0+ydp+vmyV0TT0EiVVIzTiM5xnh6N9PVFzJZfR4HKi+hYiYHx8YiDI77bKYU3JKSZzke17dme26Fi+13c3rtbaz0HsNms2SZUORgrcc78NEIFhABk0CSCEkGrVXHRPUBZrKXcXL8z3K4+goSU910nmcrpeCWlDxrCaoJdN08T67+Ks+s/SZFegGAIgdXmLCNx+MRUWs4IlF1PYgYnC/IqmAMFAUcrLyc+xrfwn3jfwGRBO/ds9rNUApuScmzkGhtOl/w1Nqv8MjSz0JtnrzrcIV2/4f9uYoK79UQMf3N0prDCEzwUl409Y841ngdPIut3VJwS0qeZXhvEUlY6T7OQ4tvYJkPqzVrE/BuKMpgZwI7YHh7tZ6jqKZVh7WeB8b/H75g6vupJGPPSmu3FNySkmcRHo8gnGv9IQ8t/htcukivneK8BUDEq4/2hlHxVReEqPiKpzYGE7yML57+ESYq9z/rRLcU3JKSZwmxG//5lTfx2dUf1jCvIgVxG/yytxIhoVJ3mGKGVx/6SQ7XX/GsEt1nx12WlDzLiWL72PLP8UjzDdjC4YsEj8W5q09suFl4HHknoZB5Prr03cx1PoaICbG9dz6l4JaU3OFEsX1y5Vd4ZP3HKXoCmP4MMmN2UwYczhcUXUPXLfGR+X/IcvcxFd1r8hfvT3bzSZeUlOwy6rM1zHU+yiPr/xFvJcTSDizK3XInKBqG5sVR9AyFmecj899Lzy1piNkdTim4JSV3KN7rAFnPLfLRuX9G4dvYQi3e28lgGrCj1zb0slN8Yu7f4XG3/dpuNaXglpTcqYharg8t/BiueoGim4DZTWt2azZY1MbTbSVctm/j7PrvI9zZ/txScEtK9inee5y3OF/gfLHBOvRe/baX2u/nXOe36DYFxIUw2T3Udfce7yzWwqcXfozcr97REQt37p2VlNyBeNxQzKxgJMFIipG0P8nAo2FWzhc8uvQzJGnIfzB0lL2Ex2Nzg69d4omVXwrf3ZlWbhmHW1KyD/BhBljM5uUpaBUrPLX8Xi6vnyJJ16lVFshdC+u7GCpY32Gh86kQZ6vHEZFdHiTbGSKGJIPMH+Jr73orVTOjPuiRtI/7nVJwS0r2MHFmWGS29QhnVj/Fpy+9lfn2RQrapJWE44dazIy3yHO1cnWGF3RbOnNsr+uWXq+hPu55Ye1f85zJbw+W+B6/8GukFNySkj3K8Aysc6uf4CMX3sxTSx/H1Ht0Wh5vHd5rEvB7Dq/TqPVwXjCavAsJScP3A96DEUNa80z4F/M1d/3O6CZ3BKXgluxZtOvreDauHBC700udp/mTsz/LI3PvQVIh73oMqS5941VwjTjuO7ZGNS3w/WGZ/VmtRTyGGl99168zXXnxJgt/v/PsKsUlexpPWBcrDJiICCLJs0psY0iUiPCxi7/MLz70t3hs5f9S5ILtGgTRiIQQY6sNEoh3uH4jtT/FFgCfUhnrMdv+cPj9zho8e/aU5JI9ii7t4r1FCAKLTvNs24s8sfqLnG++U7e8wyrfKJrg29Czq7z18/+C9178aZp5k7wFYjQEbHjAS6fCCl7073eEHSja2Cz1Hglf3FkSdWfdTcmeJ8aOeqJvUXOmiiT07Cqz7Q/yyPJP8d4L387bz30Dz5j/xOXu++OmdywaNyus9y7z64/+Qx5ffy95Sy1abZBG99jInfNoPL2OZaX3OLlrllEKJSXXQn/VAE/wxQ4qkPMFbXuZhc4nuNB6Dyv551jpPkVj0pB3PXlHaEwZjvm/xCsOv+GO8+dFnHcYMax0T/OWR/8pC/lZirYA9irOAY1AMAL3H1shTR142fMRCVdCEMR4Uhnn6+7+I2rJkTvqvZeCW3JLUKvMYSTd8H0rX2Cu80la7nFm2x9hvv1JTCXHJB5nIe+CEU2ILWKojTkO+a/nNUf/24bj3CnEwbFWvsCvfO57mM+fwXYk9AKuZrl6nBMdNDu6RjXTQbP9LLjxntMUvubYHzBZea6GMOznmxqiFNySW0ru1lhon+b86sM8uvDHXF67RLV2gQdOtun1hF7bgWjXGdnopxVJqNQcM/IVfNmx/7nhuHcK3jsQz288+r080/ooeVPwYlVjggBtz2B1hpOH1xmv5Tivz3G/ypOE/5mK43WHf4VD1S/p9wDuBErBLbnp5LbFU6vv5unFh7iw9ghz3ScgMbjCUxRCNSm493ATMT7Emo7acio1RhLSqmVaXsnrjr0RI9nQNvuf2FV+zzP/lY8v/RrddcF7OzDzroo2Ts4Jxw+2ODDewXkVrJ3tvzcRhLTiefXM/+R4/fV31IoQd8ZdlOwJYpD9mbUP8HtP/js+s/I2LrZP0esYirbB9gQcdHsJXSuIFKGnOFoM1QZw3uMc5G4d5/ORbfY3LgySXVx/mI/P/gZ5y0CcpLBjsRS8FzxCrzBhPTKNWrjaINteRgcKGWpgfQiFs2FMYP8yWtJLSq6bOM//nsnXUuMwRddAYUA0MgFAxFE4aLYNeJ3X79zWlUgA7zy5a+IoIPg87wSMCM73+KNTP07hC/x1LXOjA2Qe6BWJWrc3bRHI24cLURnGa3mSkKBHQwa1zOzX3Lml4JbcdDLT4Nj4PYjRhCtxzMPjcA6MeJqdLPwtiMaWIuHBGwrfBIKFu2Prb+/ivM6ee3Th7czmn6foau/g2uXDB9eLp9NLyIsEwSNeV8vdz9gCPrXwH3j/pb/Px+b/BY8s/STnm39EszirE2LQKc1xcHa/UPpwS66JaGFuFx8ZBzg+O/d/+IPTP0zeCX5Joqh6nBdS47jv6App6rcNZVJXpic1Db7+7ndQT4/dERmkvPcUvs0vPfQdzOensT2NSrj6INlWaIPmPNx7ZI3xWqEDZ+zvgX3voVKFJBNMovfSWnVUkmkm0wc5Of4NHKm9lsnKc3R7PHidOLKX2dtXV7KniGK3kxR/R8eeD9bjrC7BPegxewRPYYVWL8OIWmlbHc4Ec9bRwQeXwn4WEYKfW0Q4vfJhFu3TFF2d2MB1iS3BraCN1no7A/Ha5Vb92beIQN4Tei1De9XQXk3wXsj9Csv+kzzWfQPvuvQX+cjs9zHf/bjGNshgYcy9Sim4JTsiiu17nvkZ3vX0TyIioWu8ESMG7z0HandzrPZi0prG1Q4WhlWBcF7odBP1GgSLbBSd6pogiSN3zfDd/ib6uR++/FacDwNd1+W/jQxcNuvtCoU1GNEkMPu9cdLekM5KdD748J2Qd4X2WkJum1z2b+U9F7+djy/8M9byp/pJ2Pcqe/vqSm47OkChYvveZ36Oj8y+kY/N/m/+5PT/wojZMv2f85bUNLhr+vlUKmZEJHVkXcTT6mVYd5WBHhfyC7hV/X3bDfcPHbvKqcVPkHedNlo3tEy59jhEPLlNaHXSQbTC/n9Um4huKY9FMHSbCd45LhS/w3svfxtPrPzy8NZDP+8NbuRNl9zh9F0ICO98+if5yNwvUnSFoid84OLP88Gzb8JIsmnQwhi14u6felVIgG2DS0HdByI6HbXTS+gVCRIssi0FwgjgKNwaqLyMbrFviM/picV3UdANURogW974tRB7DbDcrPWjFYiuhdHN9zWDu1FjQBv8bjOha5f4XOvf89G57w8N9PV5xW8lpeCWbMmwj/aPTv0XPjH/Zmw3hOR4j7eG9577aT567tfC+lkDSzeK4j2Tr6ZqamDAGAnFTStBtMKanaz/81bRCq6/1LcK7n6Ow3TkOO+4tPY4lXqCEYMxN0MSVFiNeNbbKa1uijFhWoX0F++9o/FYvBWKruGy/z0+OPd36Rbze050S8Et2cTw4NjbT/0oDy+/hbwNhbV9K9VaLeDvPPNf+PiF38JIssm9kJgqDxz8ItKKxtzGmVHqVtBDrbczfN+tsNnvaBCQgeDuNwNXrTC970SqGDE0e+sqAaM3ewNEt4L3wuJafcMz9SFW907H43HO0lk3rPIp/uTyd9CyF7S87ZEnUApuyQai2FqX87bPv4FPL/92yFy1MRwrxtc6J/zRMz/KQxffukF0NcxJePDA66lUCUoZ91cxN8bT7qU0u5laZGEixLCVK0aFw6KDZvvJpRAjEjReNOfU8nv4v2f+G6eW30933Q65Wm4UfSbe6zNda2cstyok4ZniPcHD8KzAY+k2De3scT54+XvI3dqeKTel4Jb0iYNj1hW87Yk38Mja2+g1NbZWLYSBOhiM+iTD129/5kf4zOW390U3ivOx8fvx7azva9M67wd+RycsrVXDSLuK7bBrwTv9opsvA+D2iKVyJXSYUXNBdO0qn7j8Jt746b/Bb33+n/ORuV+llbfUt+r9jY2XbWAweCbAwkqdXqHL7+h0373/3G4mXizddUM7/Rwfnf3noeze/mdw0153yf4mzu3v2Q6/8/gP8Pj6H5E3CTN5YkEdFJfYRfMhxta6gj94+of5xIXfDqKronO48WJmag+Q1QQjSTiCWsze07fIVppVEqNCrFa2Hl+H7KBw6+HEt7/SXIngOUUQHpn/ff73I3+bd539aS62NKdE3trYv795t+PDMxWMcXTzhMvLDdQjE33kG3sPdzReLd32urBo3skjSz/TL3e3k1JwS0LeWoP1Ob/7+A/y5Pp7yNuCrpK1YcuR3yOay7awOb/xyD/n/z71iySS4FyBYDgx+RxENCHJgGiRaT2YXW7Q7qYkJlhkcRANzVPY9erDjZMh9iIebbTadpE/eOoH+f3T/45Lq6fptQSX6wSHfk6J0Z1vGH2QIvrsjPGsNKssrtYwJkYshOe93Wu8I3H02sLjaz/LcvcRbdBv4wMoBfdZTkx9t9A6w09+4C/x5Op7cR2DtWGhwuAaGI5a2Ap1LwjVpMGvPfx9fOiZXyExGc47XnToG8KMs9Gk2kEcxFNYw/n5cbp5QpJo8hL1bwYfbhDc21lZroT6rA0LrSf45U//HT679Md0WwJu6/n+t+4u9Alr6J1ndqXBWqtCmqh1q4NozyJLF3AWTNbhUws/fNuzzpWC+yxGfa2GhdZZfvpDf5nHFt7N+QvnWO+sYozRcK8wqqOWk456b4dzltRUEVJ+8ePfzUfP/gZGDAfrJ6lKPUrBkN08CA8zxtEpDGfmJmh2MtLE9QfxvRdyq4Nmt8I2vFG0h5Aw136MX3/8HzLfOU/eErwPExt2lYHrQESbpwsLY/1n6r0gQ+6FK7zOOwLtWTm6bWGZj3Kp8x4krBN3OygF91mKQ0Vidu0pfuL938y51Udw3QqdXpNLC2dZWL6EtUV/qu6OrV0RatkY1ha86ZP/gE+eeytj2RHun3o1tTFdkXdQ6DZ2gxPjyQvD2bkJLi01KCwYsZp7wXXD4fdWkdWBRsNy+2ne8rl/zHJ3EV/EuOTQhd91hlwL4rFOew/rnYwkcbgwnTr6ya/wNvc90WDQpl54ZPHncF5dXbeD23PWktuKx2MwXFz9PD/54b/IbPMUvhfXEROMCMvrC1xceIb19mp/eZMoun1rd6iqxu+MESpZBUNKp9vkjZ/8+5xa+BjPO/RakkT9sZsFW21f78NEAA/zq3XOzE0xtzpGp5eC5Dh6I/vdfgTB+Zz/88S/Zc0t40LmL+V2dt31XekzdeROODc3EdwL6rKJoisxFO+2Xeutw/TDQCy9Dizbh5ntfACiG2yXKQX3WYggPLX4Mf77B/4Cl1ZPQS8NYVuDApiYhLzoMbt0jrnlizhnNXeC06gFEe2aRvGM/1prqVXG1Br2CZ3eOj/1wW9jpT2H6U6B2Sp3QKj4/dF0tXa7uTC7XOfU+QmeuNhmrXtBz7VHlCF2S9935me4WDyG65kNz/D2oqNjfZeNaArHc/PjzIeBNEHD8nycNHFbrPFby6BxVwu3WjecXntb/GrXGS35JXc40af48IW3s+bO4a0WSPVrDfDe69RTMaw2F7m4cIZmW327oJnCvEQrarCn9540zahUapoH16U0e3P89kM/iqenYq1bDp2NfulXgRiIhDGWXg/Wum1ahcbibt5399HwL8Nc5zE+fPF/kzfB+mIPXNkwUVEGUR8Al5fGuLAwRuEkRIXo8yYOqt2xvl1P3oG5zodp21mdkLLLN1oK7rOM6JP981/wg/ydL3ozJw48D1NXoTBo0hmCiyCi1m6Xy0vnmFu6gHU5iSShcm50M6hlC7XKmFrDOHxhWG5fYGHtjI7aex282SycA59uf1DHeYwImILcdgC2XZJnt/He8Z6nfxpvZA93yUd7Dxr7vNys8szlSZbXaxjASJwYMNzwDQnw6GH3IR6PzQVXucxK93H9cpcnhJSC+ywkiunLjn8j3/+6P+LLT/5t0gqQ2CC6w32t4JsN1u5aa5lLc6dZay1jwvLmw24GQrWtVuokSRpEV7uuq+u6Uq9zWqGvTBDe4H4wqfQF9/YMRA2Ik0QuNT/D6bVPaBJx2SuuhK2IDVmwZFHLNreGC4tjnJ0fZ71TAcAYFV7dLu6LRq/u2UblGhBd0Xi++wn9dZf9CqXgPovx3jFRPcS3v/wn+O5X/xrHp55HUi+ChRmtXY3TjV2vxCTkNmdu6TxzSxcobA9jdHE/PabHe0eWVEhTrcRxX+t6ONfFmBj5cKXCrtazc9p1T1LBhlUfbnetjw3Lp2ffhktUfK90J3uHKLpeB9OCtbvWrnBmboKzcxOsNCs4LxhxmGAZgw6wEZ58dDls/sRjj5x2T6GN/0JbBXe3r7UU3GcxuiSJ/u+lx7+Of/n6d/MV9/59TOqRpCAxaSgiKrqDSASDkYS15goX5k+ztDpLr9AIgiRJETFUsir1SgPnnAo40O72aHfa4ThbWblxOEz/awRSo/+K8VhXhEEpB9jw2X3LUiMTenxu9l3kbXWb3JwkNLvBsMsmWru6EGWzk3F+foJnLk9weanBeiclLwyCJ0kcJmwXhXj0Mzj27gvZTogWureOpr2woVe2W5SC+yxHrTMNZapnk3zbF/4o/+A1v8GJqRdganmYsZSqZRBmpYUdSRKDc5bltTkuLTzD7OI5FpYvsrK+wPLaPIXN+wU6irWz7SDgcbBNraK+yKKDas4LXWdoWkPbpXRdQm61ATBSAZLwCdfjLXh3y2t6HHQ8vfJhOq4FXjRn7+7W25vC8AAl6HRgYzy9ImV+rc6Z2QnOzE5ybn6cS4sNFteqNDsZnTwhLwzWCtYKvfC7SAw3iz7j0TPePgYNvC7vVNh1um5hdLNbTrlqb0kfH2JrjRg6+Rq/98gP8+4nf1b9k0UaxEYr1cBKHdo3xjUGizZaPIO/e6qVCicO3a9LSYbjSMhwVXihCKsgTGYFh7Ie0xXHVGZp1CzPm/gSjk18AYVPMckRnBxHkpP45IUjjl2L92qR32ycLzCS8u7TP8bHF36TvGn6U5b3L6FfMfQ++3/xgo5R6nvSRT+DZ1cIDab+7a6ZJuP1HtYadZX2rejNx90toujHaxERjLF0OmN89ck3cnzsi0LEye5cYCm4JZtw3vYXO3x09r38+kP/gsudRyk60ncxqKvAhD7aFjU1MNxt884jBu45di9QBxxGhNwJFuFAmvPgeIsXjK9zpNpjKi0Yy6xWbAfUDGQ66IEBmtDLJyG9F9KXQ+0v4tIvAhkLZ3c3vRMXn83/+fwP8Xjzj+k1Dc7l+1xwRxmI6Cib/e4DsU4M3H1ojbF6vll0w2vbVUJ0RbwG7yFNPGutCpeWG3zri3+cB6ZfH5IO3dxysh2l4JZsi3WWxCS08zXe9siP8MdP/BQYh9gM66L/VMInlu6Nx9gguB48lkNTh5kaP0JuHbkXjte6vPLACi+eXOdgWiAhSN8iOMIilF7zy/YRAW9JEk9S0Rls5GDNSymyb4H6X8XLwXgVmy/sBvBY3vyZ7+Fs+yFsV90xN+/oewmvK3VsIbwD4p07nBcS8Rw/2GRybKOlq8Uj2JG3+GFpeQFCzymGIBrjWWvVuLA4jojjr3zBf+KB6a/GeksyXLZuIbsj6yX7ksQkOO+oZxN8yxe+gX/yurdyz+TLMNVCu2GSAiCxKm1RkTZ068XjHeR5h56HunH82eOzfOd953jdzBKTqaXrDR1n6HmDC6sVGFyoOHGgzKrPFq8+xHZCr5XSyw0Jn6bqfwhZfD3S+kWg0Bq+xerC14r6miF367SKRVyh1v2dW4niO42N6lYfD8Ei1tlswrn5CeZX6rdtNptEf60XnNMpPSIwt1zn3PwY3ms8eiI1gF1N+XnnlpWSm0LMo+C84wVHXsc/+8q389X3/2MSY5C0QEjUHxu6lpv9prFCenS8W1hud3lhY5G/98B5XjezSN042i4J4UhqlcR5b3o4HfneeOhotfqhqAVPr5vQayVUzFmq7vswy38Jnz8Ckuig2o0Qzl/YHoXrhEZn8P2zk3jzg9lsIp7Z5QYX5sfIrSExOpjpb+Fstng8HYcYWLUx3vj83Dizy43wvhyp1BmvHA57794LLAW3ZEcYMTjvqCQN/tJL/i3f/5Vv496pLyKpW82pG4pStAL7whuSiauv1lNJhL90n+PbT85xpNqhbRMcQiL0LSWttPrvlRnU2MHgiAPv6PVSus2ESu29VNa+GTv7FpCQGecGMZKSkPXlfugynqWEgc/R2WytKs9cnmBpvYYQZ7Pp9hB9q9cnwBsEdkOIob6VeK7F9RqnL0+w0q6QJDprMU0NtXSC6eo9usfVC9pNoxTckh0TpwU773juodfyfV/xNr7pef+CRq2BySxC0g8bi75bjXrw9JxnPIPvPQp/ccbjjKFnVWglxG3uTGQ3M6ioOotNXY8FkvRonx9n5SM15IP/md6jPwkiwTVx7cSR7CxpUEknMSaG1I1u+WxETf1BZILG91pnuLg4xpm5CdbaFQS//Wy2kEnuSo9TrdfhMDz9YeCnVaFdDZM5Li6OUThDYryWzeCTrlXqJEZdCrtJKbgl14SI9K3dWjrON73gX/K9r3srzzn8WtK67a98AJqL1BjIHYxlwvcd8bw8s3QvO+hqxEIMF9uYOmdnRCtH4uCICwM8aYHvpax/9jhL77uL9vlplpcrZI/+Kt1P/5jOorsWc2oI5y2JVDlQvYusZgDZnPzsWU0U3Y3W7non4+z8OGfnx1lerw5ms5k4aSK+kuh22PqjxSTkrghWsk7GcDgnrDQrnJ2b4Nz8BK1OGoRWBdl59SGLGI427hu+6F2jLCol18WwtfvAwVfyj7/0d/nG5/4rxhsTSEVDpxKT4BwYI3zPYXhh6uk6IbEOM68Jc0QEUdUcPcUVibuIeLxTK1Myi7dC+9RBlv7kPlpPHNQhkbQAKVheT0k//zt0n/iFYE5dh6UbavpYtREG769PuO9sNN511No1AmvtChcWxnnm8iSXlhustbIwaUL9rcYMZrRFN0X8GNFIA2MciXEInl5hWOtkXFoc45nLk5yf1xVDdFu9ljigZ9DXZVJ4zoGvgKGJLLtFGRZWcsO4sAglwOnlh/iNz/xLnlr+IHnL0fIp33HI8k0NR8+q+Kq5Au6uFD9hwGpYlxD6lVdg2LKJgzAkDhFP99IErc8fIl9oIMYjSXBrhO4mAuINlWpB9at/hPTI6wfKvUPiGnCfm38rv/f5H8YW6IDgzXEP34Goj1VFWH8HjWbwIZqvkln9pI5KWlBJXfC3el3JOUy+cF7IrSHPDbk1dPOEbq7Tj7Xx1nXc9CyCRqMFCzf2u0Ro1Kp8x0t+iQO1+zeU3d2gFNySm0YUI4B3fP6/8puP/mdeVlnjnxyw5EXf26YhQs5DVXAnE3yilWPImTty5IDXHqdWYhVRSR3FUo3WqUN0z02AFyTV+GCPHk8PpxXeI1QTA9MzjP3pN0I2HY67zTm3oWvX+K8f+Xp6RQ8RwblSdK9MEMItXq929/XLaMkSX3XcVtvo0FYPXAomxvkOsfEcQeg9iCRUGnBP7Uv41hf9N3Uv9E+wO+yetJfc8eiik9pN/9rn/WN+6Ct+i79+MAOn04W1a6guBC+CdByy5Ai6qBEOVyj//QoXBj5wQvNzR1n+4H10zkwhCUjqAaP+Q/R88aDOgXhPp/BUm3O0Pv0TQzX62qgmEzx48BVkdc2UVort1dD3MPw+4qBZdCckRjOU+RDZ4kIcrXP6c3RPRMtX/bPaCg8PwA3OEc+jlq7zDmcdzz/0WhApl9gp2f8Yk4C3OO+4r/V+DqUdCq8RuN7r0JhIEEwjsOSg7YOVG90EWyuXGsA+WLiw9tAJmo8exheCyVTo+5ZvqIgDwiAdIFjWO4biiT/GrXw2mENbn3Mr4pplX3j0mzFGk6nHcLiSnRJdDBvFlyDAV/r08XH/QS9mK0Q0miRJhTEO8ZLDfxZg48zFXaIU3JKbjAdJMHYWf/mncQWoram6FqVNfJh9ZD1mwSEupBCJ/cEtBEy/UpdB9/Q0nbNTmGoRoh20KA+EdrTyCd4FbRVwzlD3ht6pNwHgryG/YqyoD05/GQfNA6TVvoew5LoYFt9r+PT9BqPveiMaBZNQqcOrT/4VElPb9cGySFlKSm4uQShl8XfIzCy+MGEu/kYBVaNSrVxZd8iagyQEh210wvXRrz0+N3QvToDRY/oNiVaG99PzRqtYxOGcx/UMptEmeeFF6id+A3FPIybZdI1XwnuHkQpffs936DXtfNeSXUYQTAXG3VFecuSbggBvLl+7QSm4JTeXMGiWzP4y9KKvNSa5CZtEaZNg5eKReacBu6HbH5y1/X3C5rpET55g2xUkdOc3W7VRaAfTTb3X/TCesefPM/Xap8juWaE6tQzNN244z07QVTAcz5/5Uzww8UqqY7Jhtl3pYrjdxOevPacksXz1A/+AajIdjONScEv2PVrITfujyPrj+DwMLRuzyXrsdwy9xxtBeh5ZdP3kVFccQBP6Ytv/os9Gq1dEF7HEG6p3rzD92mcYe/FlkqrHF4JtC9L5VcRdHG4KdogG0/+Z5/07GnKA6BK8XZW5JDLocQgJ1TF40fTX8twDXxOmod++91MKbsnNI04kWPkgyVgPF1cB3sba81GcvEalmxWHtMIAGuj3Q/t6D94KSbUgne7grSAmzmoKn1CZxDidEJEnpAdbTL3yHJNfcp5sqovPEz02DlsYKmPzSPvNQ1e1M2Ky9lOzDzO/cj7M39cJIRr/q5Z2yW6iPRudeCGYDGaSe/jG5/6Q/nWbsrhblIJbchNJtAO3/mmwYYRsJEZymGhPimiYGNaTzDtwDh8Fa8halBBHi0D9viVMxeIKo5McjHozoj/V9RJMLWf8Cy8y9ZozVI6vQmHwzgSvRxw08fieIJ1fRvySVokdVMootp+5+A5+6kPfwtmFp1hYuqiZscK05g2TLm6YaLWpiA9+LhkQxdaHkC9BXM5j5z/Or33qB1nrzmNCytHbRSm4JTcPEYxfRVofg3ZYX+wqmV1UjkJImBGk6TAr4edokQQBlBDk7gpDNtNi4mUXMZnFdRNcz+inqwJcf84C01/2DI0HF9UKzhMV5uDPHbgjPL0uZLWz0HlL/7srEZdkubDyKD//4b9N4boYl7G4uszC8vkwLdUE0fXAjVi7UWCHBwZjw3KzxHz/E9+pPhcPGIQeF+fOMb82y/vO/Sw/8p4/zaOX/wQjJiTQ333KmWYlNwkVFsnPkT70hdDtRJNzhxajfozzuBTcPSlkYXpmnCwRfW/6JZJYitUqnbPTFKtVAJLxHvWTK+py8IA1YZBkILKbXaxCVoVe/iB+5t0g46MbbMB7T+Fyfvw938gzax/F55rMhzDNuVGtcfjAcdKk0a/Yau3SF8hBGNRWDItHDJnSn11wbat/mn6Ttf2x7nTU2le/uYqtSIKRHpcWLrDeapKmKXjNqVFJxvibX/wzvOLkn9v1ab2Ugltys5HuaSqfejG2iDN+dl68+i4E6/DTCe54onnFg3di6Afd3oEkDkl9GBgDyRzeCt5ujMsd8U6MoBEG6bilZ34SX/v24HLYXBljJX3XEz/Hbz7y/dhu2p8IEf221jmyNGFmaoax+kHwA0GOxGvZdF1x1HD4q5BHwIhnZqIDwNxqncQMi82zjehWGUSheDyJSShsk7nFi7Q6XdI0DRavYEyC9zlZVuW7Xv1mXnL8a/v+9t1ic4kqKbkugkh4i4jRJDXXUI79kGBhBFl1SNPjkxDJICpE0cPgvVdXgTO4boJ3YTpoN8GHtbSiVbhJ1Dbh8Th8DtL8+bAsz9ZVw4ih1Vvh3Z//ObzT2N04k8k5h/eexBisdVxauMzlhTO0e8shA5YJuSb0mvqG/7C+BrH1YVqrdWrpTo91uffIKkcPtDg42aaWFbp8TL8LvfOGbX+j9zsYGAtWLYYsMbQ6C5yfPUOr0yNJElx/QovHuQK8IbddfuGjf5+55tNa5nbx2W1dqkr2NL4/4DMgWlm3naAi3vtrWtKm3zGOsbneI3MWsQOXAqF7rZ8YYzsSPtZ3H+g2cfur4yk6Qpp8Bum+LXy38fqjlfro7HtZKJ7E5YLzKrKalUpFIFpNiUlYbze5NH+BC3PP0OzM0cubiFjSREiSRK0uMdggroU1eA9J4qhXc45Mtbjv6ConZtZpVC2FNaSJ59BUp9+ghHl8G671TiUKbV94EW3gXJPLC2e4NH8J5yBJBtEiiv7rxYNNaDPPmz/+/UGsd+/ZlS6FfcZwRi7ne8GiUv9lkKwN2+8e4dydp6k9/FKsHeozXyPeBxG14I4kuJkEsWHUWYb64zeNQaWsNBy9/DW46d8FSTc8z1iBf/aDf5OHZn8X3xPsNo2KWp2xYdD3pl1eQ6NaxZgMSMjSjKmxjJnJCl48qfGkiSNLNV1hYvxQ4hbCc9Y0hBeXxlhcrZEkg5hkfTQ3+/nsJUJjGu7VuQ7LzWXW1lcorCNJNBRx+PkPkP7zEwTJPN/1qjfz8ru+SRvMXXhupeDuQ+Y7H+fp1q8z33oI7y0H61/Ayfqf466xrxrddNeR7mkqD70Yl4fCe41lODYZWl88GHD3ZPgKmtIxpuW66aKrZxYMJnMUjd/GV1+/yZeb2y4/8IevYLl3Fl+ohXslNlpZeunOhwgOAWs9xw7W+dKXHKSbW5IwR0QHyAb7ST9xT3SRaEf4/Pw4q60KaaLXGf8W9urvf2cw7LctWF67xMraGtZHd43e7+gz3wojBlPxPDD5pfzTr/w/CIP9byWlS2GfEP1MT668mfcv/HUu5r9H0z5Ny53hcvGHfHT57/HpxR/TbUM3d3cJ5zMZThoILiYrHd3wikQbREJsruQemQ+ZwPqTCQanu1HU+gyKBtpFTT3S++/hmQ8qMcDl9Sdp9pawhVqsV2Oj2GpkQWIMSaIrYogYCgu9XJcIKgqDdWGJ+PAcdN9hF4m6EozAiYNNJuo51qpSD0dj3LSHtIeIYtrtdVheW8V5dd1EVw4jz3w7vPcUPc8zSx/n9NKnELl643kzKAV3HxCnI853P87n1n+YosjpNjWI3ztDr5VQdIVn8p/nUwtvUJfD1cvcTUZP6JJxfP0kJhX97ipxuFuhoqvhZD4RZE2T23gzyKU7OpJ/PURrUMSru9kLkhYUXYM5+xns7J+EqxlUxNXOLD3bBufx13hvo+ILkCbCejtnZb1HmsRzDR93ox86Cq8xHud06Zq7D60xOdajsAPrF8IMPvw1C++gsdZ99ddrO8atYDBQJljr9F7NoEHcidBGPGBIoNrlsdn3j/75llEK7j4g+myfXH0zkuZ4m4BYfH86q8UDvXbC2fxNfGr+DQhyay1d78FbvCs2DI6JmYTxL8fXg+CGCnGtSBSoUInMgkXyMCHC6wDa9RKt2mgNeidgHCQF+VyDpY/cw9onjtL+zBvx2A2hWj3bxvlChfA6740h8TVGaHcLWl1Hkmjc8sCSHd1Lv9Pr1wFDFwT57pl1jky3ALAOlZR+SNxOhXcw2KhliyD4w1bz7UPdKHG9sxzrvJaFkcZsZ2jdcAU8vfBxCG6GW82tP0PJTcH5nMXOZ8i7aAjTprrjcc7SaxvOFm/iocUf7gv1zSNEHnirNV8SxKQhQ5gH2wLbwTceCJMTCNJ5fYgfSm7T8ZglTWirLlAVBO/BB6HY/Ew2Miy0wmCVX6kU2GaF1YdOsPTBu8kv1mkVlmTuUdzch8M51a1hSBAMXq7dwt2KaJnlVhtPQiN6JaK2SH8NL41TODzV4d4jq4zXC5wbCG+M2vA+PIS++IZPbLi9bq/XZEhC0qF+NMhtxnuveZS9xzld2qg/Geaa0UbIW+HS2hNYV4xucEu42TWy5Bah/sLhQr91BXDe0WsbzvTeGNwLNx5n6PuFUcLssQSxK9jL76P31B/Qeeinab37O2n+4V9h5Tf/DCsfeDPFqkEoNC/CNZ6+Lw4x5MuDN4JZyTG9Aqk5TGaR1Kn4BEGI1t8oG4RWdJVfT1jltxCajx1m+f330nnqgDZSmUMSQ+ITOp97M2pHalVpZFOkpqIW1Q1YuH28YIywsNIlL2L+hS1uYgS916HQOHSQrVEtOHlojbsONZmoFdoOOkHCoJIfigHuf4hWtcYJp4nBuTbt7sqQCOu/twt9Jhrb7bxjtdnChJ7A9eLDoOVq5zLW5aN/viWUUQr7iA9c/h4WeCfdZogn3LZiagWq1Bz3VP4GL5/5gUEyjx2X0KhSsU12+OZFigvvJj/3YYqVy0jzNBO1jKIw9HKdYeU8WGeYvu9JqpU1vDfq3tC6clV80Fid5KDCaIzFe0NvbYJObxKbZphqQfXYOpXD68HfG7vNI5XQh2/j8TxIasEJ3YsTtD5/mGK5pjPW+jnI9QAihnojofLVP4E5+MXgPSvdOf71H76apl0Ap7GeNyJEHvDOk6XC6192mCQZxPHulNiYqPtAvzPi8AjtbkKrmzG3LDgysmQw+SLsjfeewlqgwNoOK8012t0WIoZ7jj5A0Z9IcmMCd/1El0YQXVqcuXQm3PcNXFAo3rV0nB//5ieopo3RLW46peDuA6KFdbH1Hj689PdwucG60cGVrRBqDbgn++u8bOYHdl6RvaWf3LVYJX/697EXPkjnzIepJhmJgbyAbiH9MC21oz14h3MJ9YMLHDx2BlukIA65iuJGCypablq3HGI8vdY46wtH6DUndDsXDiSe2j0rjL/kEpKo5ToaNRZkqF9hJfH05hu0npihd3k8eEb0Ofa3UbMZJGG8Avm9X8rYl/5Y/8BveOdXcXbtEyGHgs6s24lVuh3eqf/2K152hCzVAbxr9Q/H06ufMzy/4E5IjPDBzy2x3nKM12u67lxofD0eZy3dvEu7mwdx84DBGDg2c5xadRrn7FDZubZru1Fig+KcJ0sTllYvMr+82I+5vW5EXUoT2WF+5M98lkpSG93iplO6FPYBgsHjOd74Sh6sfydZ3WFEdlTwex3DmfxNPLTww6G7eoWBtDhbTRLoXSS99FO03vEt+E/8FJz/JM6mdHKh2TP0rOiIui/CAITT3r8HwdFdnaTbqyNS4L0aoNuctV+h9PqiMBbYosLqpbtYOvsA3eYkYhwm8ZgsuBQSR/vpA6w/clR9sf0ZZoNjDzoCajo3Hz3MyofuoXdpApO6ILaDrvlAVAx4R7PrKU6/H7f+eP/ALzv+dUgS70ezgt0QIhTWs7DSIzGi/uHtHtY2SBhki41VfBYuTHk+MdOg3ctZXF1nfnmZueUlZpcWmVtaYnF1jVYn77sVjEkwRiiso9le0RC/kPFs9wfP4ntVv7JzXZrtNdih62V7BIMgBqbrx0gkG93gllAK7j4hJCvkpQf/Kfdm3xFEd7hruBU6kNZtC2eKX+KhGDK2ieg+SKBYJbnwX6h87mtIL/8zJiqfZa1jaPZ8OJ4LA0hDIhMKvs6CE8Q4bC+juTyjghYGOvrjaEO7aUVSofAexGhUQHPhCItnHqS5dAQPGOPAm/4giffazTWVgu7paYqlOpKov3i4HurPgiSe1ucPsf7oEQBM5sLCk7ELr8I7tKf+YwwNY+g++it9X/jL7/ozZH6s720xZqtnunNEVNwWVjsYM+yXvXaGhVcFVI8/Vk/BC2miMcDp0CdJQu6LDc9NZ8WtNZvkRTNY8Srk2zedNx8tF9p4GGNodlZod/MwoHe9BGMBIUnh+OTzScwNWss75EauumTX0cL3hQf/JfdV/zaV+s6WC/He02sJp/Nf4qHFkYE0H9NxCWbuV6l89ivJLv8QpnsGu17BNFapj6u/MlZmPWY8eP80oSCHypFYOosH6bQnMYlT0ZUgun2hVZHTiuwQcXTWplg4+wCrs3fhbIZJ7MByE3VdMBSqJALOGoqleryNjYIrgHEUa1Vapw6Ggbbhkfdo1cbnqN9F94v3lmYH3DPvw689DcBd0y/kpUe+gaTiMOGdKFd/F1sRQ5vUS6S5EW7UktR3NbiX1ECWGpy/whDq0ClVrAXrYGF1HmM0MkXfXbznbY90E4jvQM+hgt9mcWWx78IZ9EauFZ2VJ+E5PefQq/TbXciRWwruPsTj+MID/4J7sr9JpeGDL+tKhc/jvKfXTjjTe5NausHriiRI+wmyx7+Vypm/i+k+TtFKsM7gvQXvGD90CZN2cC5YBlesbAPLylvD2uxxnJh+F9cThWDIfWAsebfO0vl7Wb5wH3lnLAhtFJ4ojsPCqKIQhdPnpi9Sw/VQvC48mS808EW8jq2PF4lC7r0FB0WeMDa1jHT+qL/Nn3nxPyOx431Xd9hz+Jcd40UjFdbblla3CFbuld0Kw93p4Z+HUWEUrPOMN1IOTFY0dnWH1+m91+tqtWi2Fsj6CWHis7vVxOcgpAksr16ml6sv+frFlr7sObFkdpIXHdMp8XJDVvPOuPVnKLmpiOh8f4/nZTP/insrf5O0OjygsR0e7y3dFpwp3sSnFt+AOIeZfTPZo19H0vx9bDfF2kRjO70LA1AJSbXN+KHL/Qrsr1rhdDuTWPL1MdYXjiJDVu5AaAucTVmbPcHi2QforE2D+IH7YMgK3Xi+KNih8jsw4/mQRbdxUxGP6yYqvhsSdw9t1B8sEl140oMvUsgKJl5yieorTpMk/x/ereG959jk8/izL/5XSDZIYn31d7A1HsgSw9J6l1bXkSbaMFyp/g+fSxseNgm+Wrm60GU1M9QzEyYL7Ow6o7CJGOaWFuj2VklM0n/u8T3eXPQ99BtSD2lqaLbmWFxbx5gkvOfrRydPCEkFXnDk9RybeI7e0xXL9M3hCq+0ZE/jwXvHyw7+K+6r/C2qdR1UuLIQavXI2/DY2pt46JlvoPLkd2J6lynaaZjUEAfVRLu4OJxNaUwtUp9cxLmkH3y+fWULFRJBjKU1d4huZ1K7pU6/A2gtH2Lx7IOsLxzFO4NJ4sBbcB9saYVuFFtnDelkj2ymGeJro0gHgjsiqRf6c3BhDK49Hk+tWnC4Qs3W2n2LHHjdGerPnaWwhix7CtP9bRUxl/Onnvc9vPLYXyWpOxJJNgj9tYhvTLDoPTgX32F8/lujohR86sEPHp/LMCIqJN47skwwEhvMneG9ipN1ntmlS1jXwnOrRFffhYq8wzlPmiR0u4tcXpoPccLxnNePie+nSPm6F/wjCPe5G5SCu0+JlgeoT/feyndQ2eFAmnWepPA8WX2KD09MQS5A0Z8tq0VP/yuxPnmYOHyJrNIJA1ZXqmzxQMFKcYbVSydwZBhj6TYnWDz3ACsXT2J7lQ1+Wt8fmBk6jh6sb/lEQXc+Qbxn/O6LJPVcE4/3fbJxL13pNzu8jqkW+JC0W489+FeMrhThioTKkXWmXnOGiZdfwNS7+J7BOxUu6fwC3rcxJgU8f+0V/5UvPvyXMfVCc/VodQ5xz2z7LjYKsg42GklY63Q16mGrxzqE855atcJ4o44LwqvPZfR82pA45zl6oE6WbhblK6HWs9cBq3bOZGOV6bGRZDl9od/5cTei+8Z3qw2JkKUJ3XyJiwuXcS40FiNRKNeDSIqpWV53/3fwwMwr1OK9UnfiJpL8wA/8wL8Z/bJkP6GF/Vjjy+nmLdblk9h8VAi3KKGiEV2XqlV6Aie7PegPJwTrtD/a7fHekKQ5SZZr1z+K8QbhGibuJxjjKLpVnBjy1pgKbZFhkmHLbNAF1mMN7kH1Qa9Hrwm8S8iqbaZOnKNWWcFXUnxNME4HhfSwek3eC0lVZ6b1LkzqsYyGiUEw7POEdKrH+IvmGHvRLMl4DoX6xk1IKmPzhEr1Mp4vwKcvxHtHYjK+6O5vptvtcGrxQ5jUg9PQKr1uHQ0fRS1EbTQTk+LFYSqe6ew+Dh3MsT6G/m2D92RpyvFDB6nXqljnyAuL8yNhGn2ELDWcvtTSddGudOwRJERRTI1XecG9Y0zVu1gntHoaShWTwg0aw/6ew4fZAnUZqKjH8uLxGCqZ0OoscHE+iG3wa1/LdQ8T90tMglQsJ2ov4W+96mdJTfW6j3k9lIJ7R+DxYjlW/3LanVVa6cO4Qkeko0BtKFM+pD7Ek3jPxVoNB9zV7fZlOhbCgQiqkGS1Dtam5K0JtQo3HHu04Gr30IeBq6Jdx9lKfwmcWEmlH/86un/8e6yMKrRJWjA+M8vk0fNktbauX9bzMGm09nvfHwDRa9PQtPRAh6RWkK9W8b1E10HDIzVL4zmLTLz0ItnhJjgTXB/0zyuiU3mTDIrOBah/u3YQBQThRUe/kvumX8HF1SdYsxcwicNZMKIpGBHBGJ3lJag1C0DiMFVHPZ3iax74R3zLy/4t51q/rSsBXyVHq3WOyfE6jVqN8UadsXqVLEkREwWdfkhe5Pxsh9yG8L0NR9saj0ZRWAcPnhjn2IEKhXVMjhVkiaWTp+TF4H1uvNxQbjadKT7TWAbit5AaXQByafUilxcXNT/xDYptxEiKZAVTlbv47tf+Kgcbd/ff325RzjTbx3g83rtB5Q18dvnH+Pzqz1FEQRENOdpQXqPoOo8XKET4qsUl7m+3yU0ImRlsql14p7417xMWzzxA3m30p91uXxfUyhVxeCck1QIRR96pYozGwm7cd8iqDY0CaOgX4qhPrjB+6DJpcG3onGGPWHCHDPZwQgjlDdV9YGkDSOqw7ZR8bgzfS5DMkh1qkYz1VLidWtKIipY2GvHaVPyTmtCr/gpU/lS/TxAXlyxsj4+ceQsfO/dbPHLxvRDC0IZnjnkfnr+DmfoDvPzEN/FlD/w/nJh8AZDz7kt/maX8M7h80GhuhXOOu44colGv4Zzrx6Z6wFpLYS2FdepuEO2S//FHz3Dm8hpZkmzWwS1QNw5UKwlf/tJDpMYHC1kT5/QKw8JandVmhcINQq0GbqErE33nIoKRgnZnhYXVBVqdPOS5jY3HDi52S/S+AZKa5VD1eXznq36Bk9Mvjf240R1uKftGcH34bOdp0WL/7MB7rUCxsOS2w3zraS6uP8ql5udZal+iI3/C9PgqhVWR0Nlgw+IRKj2CeEduDCc7Xb5qcVElTmK6lv6mffE0iaXXHGfx3AP9vw+L0ma00iJqJSe1Li5P8DbVhSD7VrLuGwUe1P/rvVBtrDN26DLVsTXwguvHBesSNOLj6hApvmoQ5/rTjvsDaSE3gxivUROihcpbo5nD0OP1xXnTrai1Xh3zdIuvwk//5oa/Di+77bxjdv0UpxY+xtnlz7DUPEfPtjAmZaJ6iGMTz+XBmVdy1/SLaGTqorEuJzEZDy38By7IL9FcNhBm6o3ivYb6HZ6e4sDUBM6p1RrpW7BDM7LSxPDeT57mY49epl5JiJNIroQAndzyovumef7ddXo27CUCnuAz93TylJVmhWYno1cY9fGGRq//b6jDxAkwHrLU4cnpdtdYWl+h1emq++o689wq+mJjCZbUIonw8iPfzF95+Y8xVT+Gc27X/LbD7AvB9SPV2HqwIYwjGUna5GJ4x9BLvpMYzly10D7Nw5fextMrH+XC6iNUGwnOqYD12o6jB1rMTHawQXQ3WQte/Zg+VICac/z52TlS5/DByu2fN4iiWjxCkhSszR1nbf44JlFR2HoWG32hjt1zxJPWuhRtnbuu4hpjPMMeHrwzpJUuYzOz1CeX+tZ13EePpTfgRTDW4yYN7kSqic/77pBBg6F1UcWij+g1hZYmHH/o7/2N1B8roj5gO/k2fPalm0qo83ZTr+NKOGcRo3HPRlJOrb+Rx3v/ieaygOi06VG893jnGB9vcOLwIazdPjTQh4km9WrKw0/M8fYPP0W9lm0p5MNEUa9UEl774kPUK1r3dPAquqvi89I8tYU1tPOEbi+hm6fk1mBtXC5IMOJIE0cltdQrDpGCTzx+WeOPg9slnluPu/U9XZlQRjM9xl2TL+Zrn/uPeM193wYjDeNusy8EF6Dr4Omm51RLuNxxNAttacdT4UgN7msY7q57JtPBC/LBurnGPCB7kmGhnGs9zccv/hoPXfwDTLWHc1B0PUYSPBpD61HNOXagxcxkF2sHBbhfmMN/diK4DImucwNhXDr3AN3mOCaxIxb0pr37rgXnDElaYBJL0a2q2PVFzuNsgkks9el5xg7Mk2Q5PoRLRdGPP/ePHtXDgzue4KYSjHXBV41ez+glXTMSxNVQGXd082/CT/1S/7tR1OUTBrE2nTteVeyBDBrT2e57+MDsd5PnsSEb2TVgnaNWqXDy2KENz3tUpLxXQ6SaGc5cWuP33vdEv7Ha5tDhnoReYXnOXZN8wQPj9HoWI2FIdSj2d/BzFF79fnjxyygyErbx3lOrGD739DqPnVmnkg2e3/VZtQNEDJI47p36Yr7med/Fy098E5W0Djfh2DfK5lKyh4gv8bOrnl89D+9YqfNUUWPFpeQk9EhY9imnigbvWq3xa+fhrZccT7SEltWCNyy2fujF7ydcyFEA8LELv84vf+Y7+fTS71K4DkXHYLv6N+fDKhAA3iF4Li02mF1KMaGrrD7BwUPxoTteiHAwL0i8x8nWc5FU7KJoq3hOHLmASaPYaiXdmmjh6r+2SMF4TCXvf+fCkkG1yWUOnjzF5JGLKuQuZreK7ocRsQ0iE8VVFixShKV4+oq11R1dK/EYnqIlpO6PMfbTIa5jsxWqg2MhGYyMfsyGhQ91e62OM9VXkLoDurbado8zPGlrHXmYfdVvdEaQMCXaWsfUeIXxepxxtj3aTngqacJ9RxvYIsRIDyX4kdCDGBZb73W5d52pqO8sWr+6UkPomSCst+H8fJckGWoww7u8EQw6qeGFR76CV93zLVTSen/a7o0e+0bZs4KrlQj+77zn3at1VlxK0WmSt5r4Isc7i3cWl+fkrSZFu0nTJZy2Df5gPuOXzljeMed5bM3Ti9Zd+PjQ0u0HdFDMsNad59cf+X7ede6/0MqXyVt6N7r8tlZ2GYr/jIsRiIHPPr3MUxebZGmo0n5Q2UzojgM8t9UiDQK1XbHUSgbgcS4hqzUZP3QpBOwPrM+tBS50x0PFKzpVTFKo2NqUSq3F9F2nmT5xmqzW2iC09C3k0WMOztZfHaLrkUWrP8drGrLIVExigz74feeE9cQqXXzz5yA8+5tFwgRj1cMkqYEQ1bAVIkJhC/LgToifUfS56eSFybEq442K+nxHNxxCBPLCcfeRMcbqOkNNW9zNew3KhP5N35fi4+zEDR9PlgiXF9ustXqk5srRGNeKx2NzeGLuQ/2VHDQl5e1nTwquDz2wd81aPlvUcd02Nu9qxRipyvF358EXQXy7Ldou4Qlb5+3zCW8843jnHDzT8nRtEN7wgnXfa6ptu4ZatoblzkXe8tj3cbr9PoquQXzSF9lgz/Z/7ls6otmV1tYXaXfXeOx0k1Pn1vEi5CLEfF89IxRi+KLVNe7tdChELd4rFX/Vr2BxuoSx6XnqEys6Cy10F2Pl28yQcHqweYVsrMXEkfMcOHmK2sRySOytI9QDq3hrsY3032kQV7PsMK3BwpNRUf2wYPgoRtEfOfjT1XG4jmDyt0Hx+BUamWsjGgKT2f36Pj2og2gzEqbt9vIcwsyzrQwJ0Yej7jUjHJqsoY315m0J1+A9VDPD3Yer/W741d4B8VzB3TP60XevxyocnJ5tazrKba7jenEhAmStt3DTj32j7DnB9eGlPboGj/TG6K23sDtcpsX3i7yAt3TXmjib05IKj/Zq/N58xq9fhPfOw/mOrvkk6CDAxv1vP957jBhWOhf59c/9Y+Z7j1O0dGBlq+WcY2WLn8SktDrrLK3OYkRHfR8+vcbc6VXu73apW0fNOU52unz14iIvW1tTCY+Da6MnGGK4EkUBmzh8gSTtDc1C2+5pasX1XgeeXJ4CMH5oTv27NhmKf93eqt0KH2XPCGI9Mh8apeFubzpYnsdUNaeuWl3xnBuPeSVyK2SNdaT9SzAkljeGHuNI7SvIUvVbb1dJo3j1enn/5+2uQfqDXJ7DB8f0520erISJDkcOjnHyyAS9YjAgF8vXtRKvDzTt49xyj9VmrjG2oxvfIBJSTRauu00ZvH1s9y5vGwJ0rOcD8xZn7QYL7lrwflDRXN4jbzWxvS5LLuOzvRpvOe9501nHBxdVfAnnjkXwimnsdgERoWdb/M5jP8iye4aiI1i/eaG7WAGiBeK9J0lSut0W80sX+lavAM4kPLfb46uWFvjm2Tn+3OwcX724yH3tNs6EFWPDQOPWVXGAH7IOnTOk1Q4Thy8OfU+Uv9FdIYQS+RBi1l2dYHX+BJKor9Hry+uL/06RIK7RtWCaFlkOA2eJA+PI5xqsP3aI5ucO03ryIHatgiQWhu5np3oiOGxbML1fR9x5jdLY6c7bEe53PHtAGzOJYW2bH0R8r908H7iQttiO/nPRyzs8XQ/5bzeX8dhQeg9f8OBhjh06yIHJCax1ff9/X9iv4V4HjYEOXp6ba2PjBIxtrvn6EF3cUyCRNJrWe4Y9JbjRbjvVhHa1hu11ruWdbibsrEVIf7Xdjoqvcyz7lE/1avz62YI3n3F8aNEx3/UUThN2RLmI++4WLjyJP37qvzNrP0ve0aVcRomWhhZmTWKSmIROt8nlpXMUtuiLQO7hUAqvGtPA9Yr3VLwWzDzOygr+3J0U0YGVG0TKJdSnlmhMLQbf65UsIW3a9LpVdFvzh+h2pjDR4uyHae2coBV9682JYBYtxhXkq3VWP3YXyx+6h+ZnjtF8/DBrnzrB8gfupf3UQUhcX2iupY4WOWT1JaT9RtAjjG5yjejJa+k0Ph/XFJFXcXcUhQ1xuKN/GaCNkRoSjVrK5FhVo01Gjisi5IXj+MwYDxyforCewwemOX74AGmSYK0OzEosADu452GrOE2FlfWC2cUOWXpjSxNtTai7BqYbx0nN7qzksFP2lODGiznd8oDOhIkVwHtPP8zmBvDB3yuAz3O6a008woKp87FmjV864/iNC/CxJc9CL0pDvIbBYNStwnuHwfDE4vv5zOLvUXR0qZcog/EZ9At92IcwIr7eWubSwlkKm2tMY/SZec/zagnHTIF1OqKv0QhhZP8axHaYwfvRAZXxw5dIq+0hf25strbCB+FVn9vKxRNYn4V42/D96C5b4IOxNfDFqpVrEovrJrQeOsryB++le34KAFMrMBWHqRbYXsraw8fpnJne4F7YGWqBux7Q/hXEa0ar7e/36oja+NTNCabTF1FrxEGzzW4kgkA67+n2en2x3raOeF0XrFZJmZmsUTjtafT/HMwL7+HFD8zQqKX9pDiTY2PcffQQB6YmQvYwncHm/dX7Q9ooq9iLhzOzbQo7sJZvHvFYupLD0fEHR/5++9lTggtQeDiz7vB5jkEnNbiocmGwZrjFvBG0eClFu0XRaQMw66t8pF3nV8/DW85ZPr0Ciz0Vlg2TLG6oam2NiCG3Xd7z9M/gvAtulYHQDhfu+AyMJDhnmV++yOzyhX5kgzZS2lI4k/D6RjiW9uo2fLgOsaXfEEXR1AQ3E4cvhID9KLbbiW7swmuX37ZqrM0fR1KvDYAfmo+wDVHw43G8D8v0xPSPZ57D+rnDUAimolagdya8fE2sI8bTfuIQtpv180PsDC0BNk+oNC4i7V8L3+/4ANvgEDLGs3vJqga82baq9gU31zXJhhviUeLfq5WUg5M6HXjYLBavy4YfnKrx3JMHB77bcI4sTThy4AB3HzvMwakJahVdLt5atbB10s3GT/y+KBy1SkrPJlycb90i63aoURK4/+ArALBb9A5vF1u/xdtIYT2fm8t5aq7FUqugCPk4k2HfUZCJ+MJu9MWpMA2qie20yVtNeg4u+jr/t1njf5+1/M4Fx6dXoRnenw5phAiJqwjDToiDYZ+Z+0MW7JPYnroXhmcaxfuXEMfpvGNlfYGL88+w2lzsx3aqOKsQdT08UDG8oKIzhyRYZjcLrZOq4t4ZahMrjE3P4+1Oohb0vQqCJJbWwkHaawf6EynisjyjeK/PQgUfnZorDjGW7vokS2cfYOXSSWxe0cUiRbdRgY4HVJeGJI5ivYJdqeq03+0udRO6ofcW3wVp/S/w6zetWk3UTpB33bbWLbHsek+vp/79QR3ZjIQeDd5zYLLWX8GB2CyGwbKXPHiYsXo2ZOjEATkto5Us4/CBae46eogTh2c4fPAAk+NjNGoVKllGliakaUIlyxgfazA9McbxIzOcPHqEc/Nd2t1iUGZuKvrcvVjSfJIHZ16p396mWWVbsXeuJCCioruwbjm9mPPE5S7nlnosty2Fc2Eqrw6uEArcsNUbK+K1MPrivYi6DrzDdjsUrSaFN5yjwbuXUn7xtOOtFx2Prqv4xvR00Y67XreDEYN1OZ++9PskxpCYhESS/hI6GkRv8N7R6TZZXJ3j0txpFlYuBxeCxhqq2ErM60IBfPmEZcJYrDe6okPoOt4s9FjBynSG8UOzVBpNjTrYELWw1UmDNRve6+rl4+SuiglW8vAqtgOhDfcYziuJpehVWb54D0vn76PbHscYq2kYw3bqctDGOr4tFexgafeSbUfur0aeG7LaaaT76+Gb7UXy6mi1PFR5Db22TqrYanovoeyKCLktsFYtgVgXRomNsHWOg5N1qtW0n+RcvCe3joOTNZ5/8gCFHZxvWMT1eanlakRo1GvMTE1wdOYAJ44c4uSxw9xz/Gj4HOHE4RmOzBxgZmqC9W7OqXPLZGmiB7rpaGRPksHzj3w5J6Ze0K8Le4W9J7hAZjyJ0RedW8/cesHTC11OzXY5s5Sz2rFYD4lhizi+YQEe+vpaiK1+7BZ5AEfRauJ6XXpeeMY2+OPlGr96Hn7/kuPUuqcdYnyvZ3Zb9FY+ufhhnlx6PytLa7Q6a7S7TVrtNZrtFZbW55ldPM+l+dNcXjzL0uosue310/4NKoX6AcULPe+4y9R5TfcADocxrr90tgph/3ZviGix6DENJimYOHIBMWqpBhtqdLfAYABNjMN1qqzO3oVPgm85+tyHRNP7cI/G4pxhff4oi2eeQ3v5ICJhlV/iOmfDQruReEwPmHqxpTV9dQYiLu1fAt/c8lw7JQrEZPYCsmQcMVdeGVgQCmv7+RRkG/eQ/i24DSar1LIEG8VZBGsdL7j3IJPjVYqRCIL4sz7PWMY0Y5mGbQ58shIyk+n2TqMRjGN96R7a3YJkyLK+eYTGE3CF4Wuf9z2jG+wJtn+Lt4ksEe4aTzBJJWQi0qWdjQid3DO/XvDUfI9Tcx3OB/EFFV61NKMAx8o/9Bk92TXgw4CZB7xzFG2d3bbuEp6yDd62WOGXzzjeNes5ta6RDgxVRbeN1dEn/Omdn/9pZpfPcXnxHBfnn+HSwmkuLZxhbuk8S6uzrLeW6eYdvNfFI2OFiAU+/AKiA0c2Eb7WHsFcvovFi/fgirSfbEZFNwjOTRBePa2a1c4mVBtrjB+aDQNoeo3RstzMQEglsXSXp2itzSCp5lrUKaV6zT74aUU87ZUDLJ15kLW542GZnuDviYK85XTjWCa0jLg8IZ3qkE528DZazdeCdvt7Taikn0W674hvfXTDa8KQMVE9hkniuxm9D0VEKAqLHcoYtp2l7kNZrGQpByZr4PS5W+eYbFR44f2HgtgO16UB8fvB74OfN9S1YAULhkrV4HtTfMWJH+E5h7+EpDq62vTW13ptGISEtO549clv43lHXhve/8049s1jTwlujB541ZGUrN6AoZcHYIwEYRXaPc+l1YKn57o8Odfl0kqPZk9jBdU61go1QF/xjQpvv0DHwhtifItuh6ZPeMzV+d2Ljjeecbx7znOm5elYnVwxum8kiuVS+zxPXP6wri6LBBeBhLWc1GdrTBIs2o3CMBBbHRRLPDTF8Sp3iFd1x+mYgs7KQRbPPkhn9YAOFsXFEoPwqKANjnmtxP0lWLrOJ4wdmKM6tjriWtiqEkgQ3VCp8axfOkaeNzRvbvC/Rj9trzXO4rn7Wb54L0WvpuuhCZojFzRHbr+5i+iTHzQ0TpOhJ47xF8wh2WgCnisTGykJN+4JfqXufwff1RdxnXjvERJmKq8gq0iY/rC1gOuz9hRWLU3C/luiF4wBjhxoBFHSabwvuG+GAxNVrI3umisLVvybvu+tPyBUqsKU+XImsvv5lpf/G4yth8kt+q60Ubw+onCLCKQFB9P7+fMv/UG9/+s/7C1jTwlufLVfNJMynq8gWXVD4VfxBdDlm9NEuzWtnuPCSsGTc12enutxcaWgk+sIcrR8o1UDoXKMiPlOGd1+WDy9LeittwBYp8pne3V+Zy7jLReF9845LnQGjYrKi37iKOonLryVPFvG+LTvYtiKeA2b6oL3ePEYL7QpuF/G+Qvdozp1WcAkDtursnThXpYu3EvRq+qIfvSV9rvu12/xSvAbSxikEnFMHrmASYu+sG9ucvp7QxzIMg6Xp+paMKFBMBabV1i5dDeLZx+gu64LU2pO3YGbZHCsiJ5v0B3W+3V5gmnkTL7yPJVja7hCG4VNz3ULVLfUJ+qs1iSTFXSWq8gjl8nP/n54CNc7Qq7ierDycipVbXC3q65R9IvC9u9atnl5ElwBIsKR6QbeaxTQeD3jhffPhGnuA/fAjeHx4ui0DIfNn8N7zwsOv45ve+mPIFk4D+aKi2VeEQGPZsnDWOrpJN/xJT/LgfoJuCWDcjfO1m/wNiEhVm8yg288mZHVG4Nq07ecCJUyio5avElIVLLWtVxcyXlytsvT8z3m1nLauVo/JlTcoTNqAbxO8R3Fh+4agMu7FK0mNu+y5FI+mzf4tXOOXz7r+fCi41JnILypSXG+4JNn3obN6XefNQZyM5sKko9iKyRe6GA5ZMb4a727mbBCHkRYhcwjxtNZnWbhzHNYnT2BzSsD4dUzhPNE4b02AfZDA1HOJVTqLcYPXeonE9fjyDaiq24AHxOdr0zQXDqCF2guHGHxzIO0lg4B2oBoWQji13cfxOczENphMXY2QbCMPTjPga94huqxNXwRphSzuVGNxGfgw6CdrhKsCa5d4Wk9OcPy++5h5bFDdD/zS+DbcA15cbeimk7Ta3msy8P9bBYRES37LiSmD1+ObtZHt/VMjldo1DJ6ueW5dx/g8HSdoog9ha2fwbUgJDTqwqR/NQ15DiKC847XPedv8q0v/jHS1EBiSUy6xX2N/r7Fd16XKpKsoJFO83e+5I0859CrNQfJ6LZ7hD23pllsgR+YMFxcaXFJpvC9DjIy53p0EEErgYqvJkiGTuFZ6ThW25b1rq6EmhghSWJG+WgxMyQyV+9KXSveFrgix3vomozLpsZnFno83fR0HNQxzK4/xO985gexhUckCQJhwjVe4Xp8FGhRNwIFx2Wcv927h5N5RseExQhDN1+Pq8LrvdBrTdBdn6To1TRHbdZT/6gPIUQwUtAHlX67S5Lwt/gs8Yas3sJ2a/S69TCgNbz1MAKxIQxvvOjUKboNmouHAcGE0K3+vYjus/k6B8IfxR8PtckVpo6fpXFgCd8Ab3T1XyH4PoP/G4KLIIgtqLAzFE6GeHqXJ1h/+C7az0yDE2wCY24dJiYx0y/RVSq3e1jbEO/JmArPrPwBTta14WDrUXfnPbVKhbF6dehaN283/J0xwtMXVujklq96xb0aChZG9bfa95rxIMZwnO+iJicBTcbkvOOBmVdwbPx5PDn/YfJ0DW+1vJuQb3dzudDvtI7rOnFeLGnNcff4y/jOV/0izz/yZcHi3VN25Ab2nOASHrX38NJDKfNrHS7JBEWek2qjtmG7/r8iQZyC525IfJ2HTu5ZaVuW25Z2T4Oxs0RITbCaN7xfPdbwzzdaAPu67iyuV2CBTlbnXJ7y6WXLE6vL9FyGK5YoilmN7fQFIhkiOlV2K8QIxoMTT0scL+Eg39G7m2M2pWMciQ8zlYJPM1qtWnh1uRnvEvL2GO21KYpuHVyKJAVJYhETBlD0bKMP6qqo6ApGPFmjRa85gS2yIFxXqhjqjDZhAM6jScu9TcM9aJIcZfiaRu4vNDLeJVTqTSaPXmB85jImLaAjmDUPKfiagAnukHDMGAPsQ/FSv6ZoHt/UYZdrrH/2GM3HjuDbKUmml2LEkIiht36GyoPfAKZ6zc8NBIejIpNcaL0TW7mE7W1OCt/He6pZxnijdkXBHe7NNWoZT5xZYnqyzpe88Bh5oZbh8Ppr10o8p4ih1hCS7vM4Yf5WKMPRZytYZ7l7+kV80V3fzFprkXMrn8NUnPaynIZEankNC2+GkEiHw2QOyRz1ZJqveeAf8Dde8VMcHr/vtq7ksFP2xYoP77nk+KMLjiVfo9tq4m1BIlrI/CZpHBC7msOF3YcwLxHIjDBWNUw3EhoVQyVR60YL5OBofUstVOKbQWgfIPxj0jG8hSK/QKv5MVaXfovW2gfodZ7CQ4hIyAYWW7gn6wo6OCaSCl9RHOJPd2Yw+L4bId76ZqtITz7c1cbTXyvMpD2yWpvq2CpZrY1JC5I0R4wLEQDheFsODPVVKxw7JhdPaC4eZn3+aIgmkKsKkWcw+JHWutheJfiGh689HiNa8PpzvJ8k6zF2cJ761IJOqLBhAUUJhcSDnxD8wUSFN7wb6d9bKA8S3AftjNapg3Semcb1UiSLuWVDXJJ4PCnTEw55zf+LOfGNeGeRa8zJ6r1FJOHji9/Lhfz36TZ14Gwr/75zjqnxcY4emhrE1m5TWKOLqFZJeP+nz3P04BgP3jVFL7f9XtV2+14N7Y0BGOpjwpHO93HIfFOw8jeK4bBAnln+NO958n9yav5DXFx9gkzHzPvvXsLkQLo1jk8+l5cc+zpe98DfYGbs5KZj7WX2heACrBbwsdkeH5x1nFlzUG3grMP1Wn0rxA+JY6gz0C8Em10FGqqlP9cyYbxqmKqnNCqGNBiVvu8vHjqi1nYIvrNrYSDeG38XvBYaU0WkgkfIu6dprr2f9ZW3s776Dop8Frwm5shqVUwKeVv4AjvFn+rNcK+t0MHiRVRsCe6Gba9Sr2NgEQ39xYsKqxfEFKSVHknWI8m6JFlOkvUwaREGrUIND8fxPsHZBFek2KKCzTOKvILrVbFFbDTimba7NohCF5flMcaRVHsU7aqKn9B/L/o6Bu/IWYMklvrkImMH53WV335Ccz02fih8ynp8AowZ/LjgGwJJEF8RMA4KoXNuivaTMxQrVRXaeA0e7e6HLFyIoWoEjp5k7Gt/9Sr3uTU+5EN+uvUmHl55A3lbcNgt36d1jgMT4xyZme7PELuSaMa60Gzn1KuD8MLBM70+9DhCmnlM7wgvzH6BhPHRzfqM1sl2vsYzi59gvnmG+dZpOr11EBivHOTw+P0cHr+fBw5+cT/CYb8IbWRfCG6UO8LY7Wzb85HZgkdXHKeaBm9SXFHg8i6JhBnuUUTi/kNCN/qSGRJfIxoLPFVPmKgZGpWENLzP6EMjFqxgYUdGj7kTBuIbr3TwEakipob3OTa/RHP13awu/z699oe5a+w4Lzj6Wl769Ac5vqwTQbpo/gn1v6qVuVXl3J4oXKPf65RdtfpRq7I/SDWwZgcbA7H7HUQb1H2h9zWy/RWJjaL6gk21h+CxQ2uhqYjqz85pha+OrzJ+8DKVRlOvwYVVZIfDBSWM5gvqGfWaREcEfCr4ClAVyDy99gTN04fozY1rDyNVS1/vM95TvDEJJdVQq1rqX/MfkcNftaWVdyWiv3Ytf5J3XvoG8nzwl1GccxycmuTQgcmrCu5wg2+MaNYwYtm+Gb04w9g4TLX/GsfN3+o/iyvh8SEHyM56ATFh03b3uFfZF4JLlKAgiMPfPbPm+PSS5eNzBefWLdnEQXrNVcTqfG3Cfv2qOWJhbiW+3nudySZCLYOxasJ0PaGeqeXr0UI6TNDf8PP1F4J4bXqdGlAPBmMqIFUEsPkT3D82ziunZph8958jWzxFARRSx4nRgojrZwBjSAp2jl7HBpfDMH7jIOaWhLCpUTYec6sttiK4CLyQ1TvYPMMVSX8AzgdRzWptxg7OUptY1gTndrByhIrjxgalfxXhWUn8LsxyEfGszx1lffGoBjGl6grZ4LrYdA+h9yMJ41VP7+iLGPuK/wFcW37WKLhdN8vbz38t3WId8dpwDJdhgoV7+MAUB6cm+9EtOymHw+XtZpEkAq7BC9P/jyontnlGW+O9D1OZffDdDipxtGajdbsf2TeCO4wPFmkyUkg+u2R5fNnyyQXL5V4GJsFZC0UHQbAjhbRfucKL1pe7sXA4p+2+EahXDBNVw0RNfb4xibMuAa37qfAOznO9BTlez8aKpTOJjKlj0hSMpbZ8insW3s9dKx/n+NJHqdo1AKypYU2GeDe4yyG1ubar0v23Fd8dcH0iG4k+1NByGk9aHSyz7p3BZDnj0/PUpxc05neLVX5he73zDJ6P92HALrE0F4+wcvkuTBJjXKNob3UvQ88JvU7vUhq1gsrX/QzJgZeFc1ybYFi6vO/yX2Mx/yS2F6bFDp1WDQTHiUMzTIw1VLS83xTJM8xo+Yo/X295jYgY6mNQb30t9yX/st9olCj7UnAjWvC0Agxbvm0L55qeP7mY88y657Kr4Jyh6DYR57QbNeS/jXI5YHjwZUAU38RAPTNM1xPGqoZaZkhMMIr6BxrsfzMKMqFSxPykRgQQrMnIpUKlaDLZOcu9C3/CPYvv4+D6E4z1ZimSGk4quNBVG7Z8b/yKdhMVQeIy61mhEyG6VWpTS4wfnCWttgd+WtDBqy3e49VQfXa4ImXhzHOxeaaz3baNjCCUoIEYi4C1BpMYZo4swHNeh3/uz11zWYhLp39m6Uc453+R9WUB0STgw1jnOHnsMI1aSLsYystuIqjPO8tSHvA/yRgv7D+XEmVfC+4oOukgzixTutbz6IrjoQXLJ2Z7NKmQVOvkzTUMIXB+aNDFjwy4qfhuLLxqQeg2qUCjZpioGaZqCVmytfhukPQbFLv+0UTUgvUWLylWMqxkJK7L4bVHuHvpw9y38H850Po8laKJF0ORNILN4QfXFBquG7mm3WHQSOKEdLzNxKGLVOtrwVesFp36aelX9GvVHe81V0NnbYrlC/f2vx8cZ/iAekEDC17zAnsv1MabjM/MUp1YxZsG+Uv+BF+7NhHyFAgpT679Ak+6H2NtURA2rmsXRfzk0cNUKtk1i/rNQjA0xgXT/CKem/5ImI68+9exl7mjBDeiYriF+DrPpxYsD89bHlkqaKfjFEWOL3LEh3Wtgtd0q2KyVUH2fjC7LDXCWFWYqqdq+abq1B+2ptUOCINt2t/ddMwd470aff1ja7SDR8hNHS+GSrHOweYT3L/wLk4sfYzD64+RuA7OVHCS4SQNVq+u/RXFl22ewd4gNHhOmLr7HI2JhX6uBm2Mrt2qHcZ7MKagvXqQ5Yv39EVVjxkPPBD1aPXqNSWklQ5jB+eoTy1iEo/3FZKxgvzA38Xe8192NIg0QEX84wv/iovut+iuJ7qcUl/o1X1QrWTcdeQQiTE6eeGmTM29FjxgyCqee92/Z0pe17fOSwbckYI7jA/LTBs2WqkLXc+pNcefXCo4s2rpVsYp8gLbbalI+42pQsJXGxgVYN9P5QiVRGhUDVP1hPGqIUsG6UcG4qv0LesbqSDhoLpYoEfC1TtJsFLBmoxGb56Z9ce5b+G9nFx8P5OdC1SKNfKkgTOVobsMKy7sSeGNboIQKpY4Dt7/JFkSlvUJ+W9v5Jq1zbHknTEWz4bFHPuCG7cZHjTTMDSTFDQOLNA4sECSdofC0EKPojpG7ws/AdldgwPtgNyv8I7zX0ermNdE60Ml0YesXBNjDY4fnum7Gm6oLF0HgiGrgunex4uyn0fYW2uJ7RXueMEdZSu3w1IPHlos+PSC4zOLOT6tgRiKTpN0NMxsdCDLx1hXNkjTBvFNNcZ3shbEN9W1xnw/xjfU5hElvq5KE4V349XovCXJKEwN8FTzVU4sf5wTyx/hnsX3MdU+jfEOZ+I29EV7mOu4oltAdPNoFEJlosnBu58Cp89UJ4dev5WrK894EM/Sufvprk9hkmLo7gei55xB8FQnVhg/OEtWb4E3YQUKCMvK6UypuqN3+B/i7v7hHYWIxQGnlfxR3nX5z1L0gpgO+kgQ/LeHpic5ND1FYe0VB8tuHRoKNtP5hxyWP19at9vwrBPcSBRDCVoXme94Hlq0fHy24NRqgYwdJG+v4Yu8L9JqNW8tPltZqj6EmRmgmurstql6QqOaUAlhZj4MyEUGwn79wgF6sdHqJYioR/BiyE0DgPHuJY6sfob759/JsdWHmG49A4BNajhJ+z7fvtthm3vfbfRZe2yRMnHiIpMHLuKKNMQIX/8V+uB/F+MoujWWzt2PzUNmtf5GGhpWqTcZOzRLdWxVvw4z9dSPHJ6VfoFJPS47SvHSP8Enxzc1i6PEiQ+Prf0Ej6//DL12FNpBSYkN9onDMzTqtdtk4QpZFSQ/zAuSnyVjpt9YlGzkWSu4w/ggwMlI+Xh6zfP0mud9l7ucbYJUGlhb4LvtvkHqh8RxYPcMhHdUgKM/V4BaRRivGCbrKWNVIQnTKgchvsNHDN9cb0UaEt6+gAYLNrocHAlT7TMcX/kkJ5c+wN1LH6LeWyTxPYqkgZVsw2Db7Y12CK6Fvq0nHLj3KarVNZxPwnVef2PlfTi+cdhujbX5Y/Ra46EDISSVLo2pBepTSzpd2IUokC0H7Hzw2RqSiYLe0X+PO/q9V7Vyo+C+f/Y7WOKDdNbV6h0uExoeabjnxBFdiuk2CK5gqI/DeOtbOJl8d2ndXoFScEcYFkwNvQLrPRfa8OHLBY+tWM52q1gP3ua4vHeF2W2D70aFl6EwMyM6tXiyljBeSxjLDLFXOIjxHbZ6B4wec8cMCW/4AsFjpUKe1Ehsl/HuJe5Z/AAnlz7E0dWHGO9e1IE2k2KlAqjFHPrMg/vecKJbyZBrwSVkjTYH7zmFhAS10cq81kcUbmeoh6ENU5FXdVFKY0kqHZJEl/cZCPt25xP13ovBGI/NjlO8/FNgxkY3HELP3bbneOf5b6XrLwdR37iqsHOOerXKXUc1ZSU3UiauC8EYMFLj+fw8NXNPad1egVJwr8BW/t7cec6sOz6x4PjUfM5sV0jqkzq7zWlw/EDClGHhZTvx9R7nIDVQCxMspuoJ1cyQbhNmtpUFfV2EA6sF7PqRDk4yclMj8TkHmqc4vvJx7p9/N4fWH6PRmwcR8qQRrkdF5XYMtg27FsYOzzF15NwgmTghH8I1EkU3iiigwhuPNTxleYP7IB5hlFgyDEnd0jv5Y7jD36VCvIU16HyBkZSLnXfxybXvobnmw7X4Deew1nFgcpzDB6d1SZtdj05Q322l+VU8kP5gv6Eo2ZpScHdAFDrrPemQ+jrg4UXL4yueT8zlLNkMTIorcih6uo2Pfof+bn0GYjnYwA8NthmBsWqc3ZZSrwzshq3cDjcswF4tbmFw2OjzLUwNJwmJy5luPcU9i+/n5OIHObb6EJltgUBh6v0ws0Fzs4t4j8dw4N6nqdVXVHQ3a9n1M3pL1/iY9b0kmIrFVV5I7wveiZiY2GXjwWK3/HPL/5Wn7c/SWRVcWD1iuJdjrePozDQHJiewuzzhQSRYtybhAf9jTJgv2rYBKVH2pOD6IHLDluVep23h6TXH+y4VnF53zLsqRVHget3RTbcVxa2+t0FZU6NTizXMLKGaqZcsPquIii5EC/i62WD1ej1esHytqVKYCtV8lan2We5beA8nF9/HTPMU1XwJm9TwkgyMwQ0HvpXoKgymkjNz35Mkootl3shjuOmIICTIWEF+zxuxB791dIshPO+69PWs5E9gc9XkUZeStZZjh2c4MDHWX2l3txAxVGuerPuFPC/5qdE/7zniQPfuPaHN7DnB7VtYgZ5TP138fhfL01VxHgqHhgWlhjRc22IPHlsq+NhcwWcXLcXQxIfB/elPm0Q2KMTo9z4cw2+YYKHiW0mNJur2wz5eGTqbfnddlTEKb/hVDXIdcHOkWFPBmZSsaHJ47bPcvfQR7p9/F43OZYrgz4w5L259QdMFRHEptZlFJmbO4m3IEja66W2g3wMxBpN5bP0l5C98x9Ab2kjPLfCO899IbtuhWGz24XvvOXZohvGGTum9rnd8nYgkNMaFmfb3cFC+fk9at4KQyOakV7v3lDay5wQXYKXn+dSi4yOzORealp6FwnoOjKfcc6By1fRzt5LY6fbes97T5XuaXUs3HwhlZqCRCm0LHet1UC2IT2HjumFKvIcosFsJ7eh9+phEPYpvzTBVN0F8Q0rEMKCk6Lm1sobqfb3RBSNhZvQtX0Mv0TCzar5C3uuy3Pasdy3tXH2PunKxivaIbtww0ZJtVAyTdcNYJaFe9WiUbGiwwh33H+dtqHkiGgLYz5ubXCFXLJbCdfUZbyG2kdHysVtIeJFGansqKmEQt6IrhoylwpGacF8dHhwTqv3Y6NE9bz17TnDffdnxjvO6ukOv3cK7gd+qnhmed/TKazbtHkEIvadbeJo9x0rb0uxZCmdAjE4XDtcvoaLHf9VVoNN+dYMYMbBRgEcZ/T6KLyHGt1E1TNcSGtWwgkVoHEZf8lbifs1E63dkdpuVFAmC3rOeds+x1rGsdhzdQkfZo/jebFyY1p0ZoZbpZJOJWkI11YVGdZvboLRbIiRm9M0MEQZKtxPavYCP6Rj3MCYxJJlG1YzbNq+ehhdOquvtVpTBK7EnBNd7sHjefKrgAyt1es01Uu+wQ0IRLaQHD1dpVAbzxfcCUUS9h54dLFq53vUUIbzAhFWFfbiX1ATRw4MX3a6/xZAYxWcwZJFqQYlPZvAMhmN8K6kwEcRmvKqRDrrvIHJ1K1Pz+p6p+jpGZSz+bkR/LqxavOsdx2rX0SsGgzxxm00tw7USLkCFSsU3EaFREcarmt2tXjG6lh2agCxuO7T7LWW4sbva7WqJuLKFe7sYXNNuPLXrZ/jqkkoVxPCyRpfXHdJCd11F/jq57YLrwuDYGz/f4UPNKfKVBZDhUXjFe491cHQy4+4DafCdDjTj+oTi+tByP1wJtFrQFw+1OruFZ63jWGkXtHuO3KmHS69V9zMhMXaa6JRSz6gvdnBv21mkW30fn1digvhWDZP1hEYlIds2ifpNsHr716PiHr6B8K7iNz3raXYdyy1LK3f0Ct3GyMZ3OWhcdnZNW23v0ZA7j05uyVKhkemKHvWKoZpAGnoD0fqN73iYwT3d+DMquT1oGRQq4w1eZFp85RETyszolreG2yq4Llit77lY8GsXa+RrSxroH+rLQMYUtXLhwSNVGpUEa3UmjlaE3a8Eo5VyoxUiiKgP0XlPK/c0u5aVlvo0rVePogSBifcW594bEYowmyLI1aZCMXrPw0I3vG3f8hWoZ2rpTdUT6hXTn123VZhZ/PF6n+toozH8vEQI/lV1yax3LCsdR7PrgrW/WXzZ4p63I243ur0PVm/4v8Y9Z4ZqJur3zYRqZnRemKEvvnpJg3c7Ksbxfetzvvr1ldxejAhJtc6fPtDl+eN9ybnl3DbBjQKwmsO/+WSblSLBFb1+126UWHGs84xVhAcOV0mMhEQjG8XueoPdb5ThSq4MKuZgdQho5wO3Q6vndAAstLzEWTriSYwgIdvZqEU6fI8+iPfGabbqqhh9DqMrWEzWdLCtUTGDXBHB78umRoQthX8nbDwGG56NhF6BdZBbWGnnrHcdzeCS0WezUcj0eCpym25yC0aFd/B9aJDCMzGoBVzPDGNVQzU1VBLIMkO6odEYmqO36d6ujqDLsLPlzLSSW40BklqNCdvhr540VHfJD33bBDe6Et51ocdbLo2Rry4SF5vejoHoOiZrCffMVMgSEyxd2VCJ9zJRYArrafc8qx3HasfSLZwmuYmWXajIiQG8kBh0SrHXsPgotKNCtLWwbG3pOQdpEsU3YbKmIpMYCbPb4vPUZ9sX4OuNcgjo9aDCNSRY8dk4B53CsdZ1rLQsndz13UhmOMZni3vbKVvt54P4+uDXTYwuKpoYHZSsZcEKTg1JolZ6kgQfdLCao/U8LM77oVw+e9CyKwJZo8ZXT/Z40cTwkPWt47YJLqEI/uinOzy+lkDR3eS33ZJQ2a1z1LOEE1MZE3XTf1Ax9GdvM+h6RjvJeVjv6mj+WkfDzHwoFIpWWiNa+WODVbhhURwS3/CcRkVl8PugePmhSIckzG6LeR1qmfQt72G3Q3/oLTQMo8K1I2L3fugYwwJvwlI1zkE796x2CtY6Q72CTeKr9zR6z1fjatsPP5+4lQm+4EoiZImQJYZKKmQJVBIdlEuSwZPSd70Z3//P0O8lt5RYzoxA1hjjAdPiG47tTljbbRXc3ME//UiL5R4hCcroFpvxDJa2jpVuomaYrqfqkzQh0D5qCrvQbN0oQfuiduQhlGq5rSP62q0O0tzv/mpVNkYrtXaL1eUSq/awhmwnKqPf++B2AE+WGBphdttYRf2cUUCGe9HDQrnVOXaKHmPgCx28uBjD6yksdHLtEax2HJ3cYp02QhvPvV0imZ0x+lxG8fF6+/7d4JIw8d0MrOM0ETKjwpwkkIj6ziW8O32H8fqjS2lw9xL/E8pJyY0jomNFSVZh2uT8jXsGLrVbyW0V3I71fO+H2rQdeOt2XDkGFTMUfOdxMCjUMeRqaLu9y6AWDURLK6II9ApHtxhYf1EEBt1VIMRzSki0Y6NfctOIup5Ljd+N5x09fvw+aApZAuPVJFi+hiwxmDDjP173QBUi1/fs43uLxxoWdIKwAVgHzZ7TAbe2pWfDhBBR0YuM3u/1sPHZby/G8Tr7Vxt+GH4q8XqMSD8eObqRZFRw+2XhxhqQko30y5Qx1A38xy+uUdEMm7eUfSm4yuYC6OOIfhCJYZnZr4yKB9tU+FGxjm4HQd0Ow09hVDhGj6e/s0Gg/NDstiwJK1g0EsYrCZUUje8dnmARxEPFZfM5roXh6xx+qyJ6vyAUVgfZVjsFza6jneuVRCGLDdT1XsOVuNF76/+84S+BIcGW7bYpuWb6dUAMDeP4b68do7YLA2e3VXB71vNPP9pipSc7dilszWbxvZO4UoX2fmAR6e/9vwym0gYhjrPbYkiaiuKA7c8zLHRD4ithBYuKYaqhboeYTW3UHz8QzEFhvx6GjzEsVsP32Sug2bMsNnXadbxWrsO/eyu4GRZ3yY0xEFxhKoMff1WDbBfcuLtwiu3JEuHEmCFJKzd4IXeu2HIVgZKgNH0h6lt+GmVgncc6T251gMmIpxLcLkSXwbAQht+HxSwKlaKClRjtDncLz0LT8vR8jydnu5xfzlntaL4I7TIPi6OapL4fCTBkEe8QEdkstqiFrfervtMDjZR7ZyrUKwmpiecctpRvH1H8S24vgidJK9w1NpiJeavZpdNsJnZPv+RQSlqvD5tmJddBX5Rjyx3cAiKi8bkhDK1wA0u3GoQ3MdFqVVHSBmxwnA3HD0IRv9eoCRXfTuG5vFbw9HyXJy53ubDSY71rdRkYExK5x/ccBFi/uvZ3H4U33l/fXRAE1TlPr3A0uxbwVBKdUaTPpRS7ZzteCwNptc6XHE6RLXplt4LbJrixyH/J4ZTxfBXJane0lbrbDAumhAG0KFDR8u3aQe6FNFEBjtEPvj87Lb4Uj7puNh+fEN5lRPouhU7huLxacGqux1NzHS4s92j2NJGP6fuloyUdLNChz7Ug4XpiJSKEi613HM5rI+O8Ll1/vecoubMQAcmqjNtVXnEk1e9GN7oF3D7BFR1Jn8yEP3NvRlqv08/HUtaFm0a0+qQ/j2Jg+UbxzZ12xXOn+WSTYPma4KqI4quWrx43fq/HV1s1ipiE0ffE6DnWu55LqwWnZrucmutyea2glesgqTFqfQ8TxXPjubdnw7WE/XPrWWiFTG0SkwPp+Ya3LXl20H/b0WDAk9UbfNPJjIlEtWg3isRtHTRjOHnNE10+tD65ZfKavvVSclMZFh59vmp1EkOvREhFxdhvmPgwbPlu300f/V4N0BDCl0Aj0xjfiWpCJdM4SHel2W0j5yVebThPFOckES4u97i0mm+I8JBgyed262OV3HmMaoe6tSCbPMirx1f5jufV+hq0G9x2wSVUxMLDL58q+MhqjW5zjdRbncY6uvEOiBW9FOlrR4IpPPzkNGN+XN1MoxyGH23cJ/yyhdDG36OoB+ENu6RGmKgZJkJeh2pYOsOHsqFEK33o3cpg2ffonkgTw0Kz4Mxir+9qiDjnqKSG3G60iEv2B/G9X897kyC2VhKqYxN86VSLb3+wQnKLQgW3Y08I7jDvvuh4+wXHCnW67SaElXB3hseHhfRKbh5qRcbsWZpfln6y7zAzbUh0YwHeqnIEnRz5bhBmlhlhLKxYPFYxVFOdCjA6u20UEybBzK8XXFjOwYMMuQ90X+02JkYo7OZrK9k/iDH9xvtqeEBMSqXR4ABtvu6uhNcf3dm+N5s9J7gAyz3PQ4uOj1zucaHl6FnB+ZCs+goP2YdUf6WFe+uI4iuilq8PFrD1+oX30m/0+m8qaLGgFjBDYjwqysOWbzUNEyzqmjg8jZEOQ2Ugbt/OdZBupV2E+OONx45lITG6xlUnt5smlJTsbYbfaTWVK2oBQQ+MGCqJ5+7xhFceyXj5TMKkjpHdFvac4PqRdqvnNvoOr0Sv8HzXW87Q6noIAl1y64ideQGSLKE2VUfqFbJGBRuTqEfLEhVbrTDDlu5GAR5mOI9vJVG3QyMzpKlm0nUeuoVjre1ohoQ2ST+H7YiQo9eSJEI+v8bK5XWS3Qq+LLl5iGGsZvgf33JS1+/bAUagEsoFW2jMbrLnBJfwQPx1OLKt83z3b55jdqUAb0sLdzfx6iNNs4SkmlIZr1Edr+ErCSQGp3kl+5tHsR0VRvpCPvJdsGR9cG3IkEvDBOsnHmbLY4YGOE0TupdXWLm8VgruPkNEQBKOTqf8j7908pr1IbqtrnG3m8qeFNzrxQM/+PZLPHKhh9g8CPcdc3v7Au+9rkobBLU2WSWpValOViFLwzKTmnBIt+gnetTfw37xWCqcO7FJdJutxBa0trngUuhdWmZtsUmS7kK2kpKbgoRp6N5kfMFdVf7t1x29aonYi9wxTXz0ET5woIJJMiTE+ZbsHlHsTGJ0UMMI7ZUO65dWWDm9wPqZBfxqG98r1C2QCLrsmVad+F9tJIeFcyDAo0RXQX/vrcTWe138QsBbS2e9i6jvoWSf4EIjbtKM+w7qzLAtisOe544pdVFc75nOdGXOO+nm9gnDA1QezVtsEoNJDbZw9Jo9ls8usX56gea5RYqlFqlzmqowMfjo442VKbzTKLRbielw4p4t8V6n/nqPGIFeTpHbLY9VsnfRCBlIsir3HdD6vR8NqjtGk2IFGqsleFtoXS0r1W0hdv/iIFn/OyMqvtbRXmqzfnGFpVOzdC8tU6y0SJwlSTU5rIgmXI9Wsx+aebZT08YHsY2xukagNd+E0BiU7CcE7zzeFTSq6graj43mHSO4kbFagu21+olY9uNLuZMYff59t0OqLgfnPK2lNqvnllg7vUjr3BK0u+AsSXBNDLsSNgr5FUTTDyZGOO9JMkOx0qa33tX43LJc7Bu08dX36PIW47X9K1v798pHiPXnyHjGeAWQRFe83aWJEFv5F58NXOt9D7sdJPxuEoNJDL1uQWe5zdIzC6yfXqR7eQW73tacDMaoUMaBMdAVLYbdDsNW8JDYmjTBNzusXVrR76MFXrIv8N5jEEhSJqrCkfEM9mkH9o6KUgBdUvyf/+4FnlkRfK+Nuw5RuF526zx7gWHLNVqt18tW+3vvcdaRpIYkS6lOVknHaiS1DG9Mf921Kxq5aNytW++ydn5paHXnkv2ExLzKWYP7pxw/+ufvhi3KzH7gjhJc5zVF4L/9o0t8bhZ8r6mJV3ZBCPui0S8D+68wXB0f7ktDv2LWj9GCv5WA7oS43/D+6jkIsweB6niVpFahNl3HZYkOhPXTOwZfsYSgS2vpLTVpLbb0yq/jmkpuP8Zo8KBUxnjpMeEH/9TRfl3fb9xRgmudIzGGn3jfPB94qgd5S1e83QXxi6I+duIA6XgV7+48ayr01HHOY5s98vUORauLK8J6dKG7Pth+s4BeC1vt56xTV0RiSKsp9akaLkkwWYIxQpE7cA7f7tFaaVE7PElluoG3GlZUsj9JjEEqdb7xuOUv3F/ZUWT2XuSOElznNHzkVx9e4bceauK7LZ0WvEtvxjnH2PFpqgfGVBju5Boe3Keum1N0cvK1DrbdwxcORBPHbHjwHo2FHT7GNTAqvt6rO8GFhi3NEkTAWo8rnM6jTwxjdx0km6jdkQ3gswUJPnep1Pg7D3pecyTt1/X9xh0luFFbP3GuzX/44zkodm+2mfocPfXD49SPTgar786s4BKeNbGbPiS+ebNL0exStPIgcpstX7YQ0J2y3X7D73jYqh47eZC0noXA+c37lewPRMCkVf7fl6Y8OGlKC3cvEOfgX14r+K7fOIcrNAH1LugtAM5aKtNjNI5P9/2OZj82w1dh2FUwjIjG0HrrcF1L3uxQrHcoOnmY7huEd9jw3UZAd8pW+6v165FKyuT9hwCN6d2PPr8SVVZBs7z9yCsbzNQ0TGw3XIU3mztLDXSeKGkiVBL9faeZxm4GIoIvLAS/8agQ3ClsJ7bee3zwsSa1lNqhccbumWH85Az1wxMk9Uzz2lo3SOE49Iz0kNf2wkaf8XBjUBmv9uN4y4kO+xcDkKQcqhnqIbXifhRb7jjBDZW1lhkOjKWYJNVk2bv0bjyC61m8c1H771iitRo/3g8sjhgrGxPUpGMVaocnGDs5w9jJGSoHxzC1DO809KufyEZQazSI46ioX41hsTVJQmWqMez7GNm6ZD+RpBkHq7rQ6X7mjhLcaO3UM+HkdAVJNEA6VuhbjQi4wuILzQ/wbCK6CkQ0hKf/XXj+MYNYNlahcWyKiZMzjJ08SPVAA1NJcM6p+A65CPr770B4h/fzzlGZGdOY3fD9qCVcss9IUg7V1K2wk/KwV7mjBBd0wUMDnJxMSas1xLBrflQRne/tctt3b+znwnHdDFm9G7+O8+E9khiy8SqN49OM3zvD2F0HqB4Yw6RGewhOxTfux5CzYSsLWERH7lxhqUw1qB2c0HNt428uuVbiEkf+ip/rcQtdDSNCkqYcqGo52CX76ZawO0q0q+jbGG9ogovdsm4JAiACtluEufqbB3SeTUTLMn42WKHB5aDim1CZrNM4NsXYvYdo3HWAbLKOpKbv7/U+rBoxJMDDzzZuU50Z10HLISt7+Lwl10oUUkHEI9jwu8H7JHyMlnW0Z+e9lv2bJbzWe/J2i8Mhh8J+fpd3oOAqk7UUm3c0XGmX8ilEK8t2c/TH0rIaZriibPg5im/Ie1CZrDN21wHG75mhfmKKdLyGGBm4HYIIOztwQyT1CmN3H6RxbGrDOeKn5HoI4ukFEYv3hp47gPU1jPRITZPUNDHSw/oaPTcJgIgLZT8K7/UjolJO3mFmHyetidxRYWEMTe/97GyPf/u2c+S5w4TVW3cDZx1pLWP83hktLYGy0m/PBtfAcBWN03Q92F5B0epi2zmucP3eg6mkpGM10kamyW36A3CDd14+++thYNWCw/oxUlY4VHsfRxsfZLr6MLVkFhA69jDL3S/kcvsrudx6HZ6MxLTxmCDWPrzZa0cATELDWH7oixscrZv+jMf9yB0nuJFmDv/g155huSeIK3YtWbF3HkmFsZMzJNVMg/+Nuc7i9uzDe126Q4aiFYiiGRexir5ZY0JPQvM6+CFxLd0IN4IKpK6m4XA0mEw+xgz/jXsPfJSDE20KW1VBFRAchi6eCpdbr+dzy/+c1d7zSE0T79MgjtcnuuLBVKpMJzk/8qoGO1w3cs+y/230bRjLoFFPMCbpx3zuBmIElztczyIhsUsZA7pzRGST2AIQYny9ZiNSCza6GFxY1SEIbSm2N0rwe3uLY4yD6Ts4If+YxD1CszdF7iaxvorzKd6nOF8l99MUvsbxsXfwmqN/g5nqxynceHBFXJ/YgiqUF2G6IqSDbJz7ljtScGNlnWikuGAJ7RZ6bo/t5H1LbJN4lFyVYf+riAaa9a3XoXesX2mjNrx9yY3gEbFYP8a4+TSH/RuwrsD7cawdDJwNHrPHSIGIp2unqScX+eLD38t4+jTWVRFRF9D1YATEGI41Qh3e5+GWu6dEt4GjExWtrKGbuluICEW717e0ytUFbpwooqNCDMHPWz7jm4jH+ZTEdDiS/Fe8XwUqIAW5TYIPddDgqVtHtPsvBYWbYDx7mhdM/0Sof3LdguscGDEcqYX3u89nFN2hgqsv5TmHKpgk0axCu+RVUGtMsF0d3BHR+VellVuyP4i9sipj5mNU3KdwfhyRAkEorOD8ZtkQDWYIDWFB7iY5PvZHTFU+g/W1sNW11wERXe3jWAzzHN1gn7H5yd0BxJdy33SGmEQFeBfvVEQHdmyr17esy25uyf5AQDyelAPmD0IvLViwIca2sIPZhCN79n2s3guJdDhafzfep6FWXnsd8N5T5D1mooW7z9lFGdpFwkuvVgzO9rDWXdfLvl4kDOgU7S4El0bpyy3ZH3gkiqtbAHEhtEtF1Hkht6ZvQIwW6YE4g4hjuvrZKMXXaJ/qtl4MVddhPI37Xssx9h53pOBKuKt6ZqiKBQlLdOySlRlHZYtOjss1WiH6c0tK9jY6iyw1awgdnUXW99d6nIPCDn83svvwdx4yWcVIV0PIdiSWKszeCwZPmiVMVzzjmVbq/Z5i884U3PDvwUbK4YkUk1YgrMiwG6jfSXCdHNfN+wM8pYVbsvcJLgVf0Rja/ve+71KwLroU/CYLdwOiFqquuatGyNaMHstjxOIx5GaKqco045ngvaVwXQrXpnCtbT+5bdGzbXLb3niaPcAdO/EhLsHxo++6zMcvCq69tqsr+BISktcPTVI7MqFLwXht/ktLt2Tv4sFbCj/NfenfocYHcW4SjAUP1hkOTbY5drCJtTrxZLQ4axUzpGaVC82v50OXf4FKsgyE8ZTBlmF7/S6Gj1lfw7kq9WyeA2OP87zxh/niQ6eYaz1F7hfIXRNPMTCYQ3yuEU+vSDg7P4n1QiZV/n9f8rtUkvrQOW8vd6SFi7aXEGJxvexeTtxIdCH0ml392ZfhYSX7AS2nIh4xNSQsRKcJ9UHwFFZDvdTiHd0/Cq5aw638Lt0O2dLCjccRsThfoXBjTGRP8gUH/z2vOfJXeMXUX+Nw4w2cK95GUz5Ll4tYWcXRwol+LK3+75dWPM1em8K3sL61qTG43dyxghuf82QtQbzOdtktlwLBreARfC/HtnMk2V0/cknJ9aGrY3g8Vg72s95FAwbxWGdwLgrl6P7R4vUghrY9Abi+C0KJLgQJVq0jtxPUkou89OC/5suOfSvPm/ofTFcfB0no5VP0WkLRE5wVnNUerHNgLbgQNTG3XGNlraKLDjihljb23MoQd6zgxpJwfKpC0euGYO3dffgi4AtH3uxCaM1306VRUnLtqI9AcPT8Pf3BrpgcU0TIC4PzA1fAVmhZN7Tt8TC1PVq4AzdCzEBWuDHunXgLX3b823hw6n+RSJvcT1K4mroLyLFOjSb9EAQ7uBKMZaWZcXmpHgbzNAx0unaYxOj4zV7hjhXcWBSeM5NiXIEbaPCuIaIJV/L1Tlg2XV0NpeiW7G3UYmzaF0CY5BCrzkaXwoadNhBnorWLuwYiqH/pi61zFcDx0pkf4osO/1Pq5hK5mwYMRnT6sBrDg3Opq06tY+89aeJYa1W4sDiGMYIxmosjqxnunXoNGuuwd+rbnSu44QUdHUupVkxIYjO61a3Fa/OL7eTYjkYrEIS4FN2SvYzHU/ijmJihLSLgvKGwV8qA5wFH4cbo2gOIDlcHqzTmaaiQmDZffPif8JzJ/0Vh61iqGCmG3A1DRwxC2xdsPIl45tdqnJsfxzm1nr2P04EdxyZeEPbd5Yp/Be5YwY0YYxivp9oN2eW7FQlJVTz0Vtqht1aKbclex6vPVQSRWnAoaJmN/t3cGvw2iWQ8gkhBxx7F+nrw06pLQcTjfILxBS+b+RfcNfZWenYa7Qxq4vKB62/4+IOcDMY4ciecXxzn0uIYAMYMVspOKo5KfogT4y/SPWNg/h5g71zJLSI1MDOWIibBxEQnu0joEVE0u9husUFwBz6pjZ/4t93matdVXt+V2evXt3MEj8NTxcoUgu37a71okpqiMBrBABsiFbxXh4ShoGMPq+B6XeNP7x+cr/Lig/+Rk+O/R24PBEFmcI5wvGEfsRGPEYfzwsJqjdOXJ1luVklMHLjTXAsgpJlw/4EvZDw7jvN2Tw2c3dGC6726+u8/WMGkGSLa3dhN4qQHl1vyZkcbeq+f+Lf4ifiYZWyogt5K4nlGre/y+nbGXr++a0cQr+kZc3cMIe+HNEoQ3Z6Nkxk2RipIWBLHiKVrj1C4OogLiW0shRvnnonf5oHJN5G7SUR0HbTRjxG1ZI3RJZTavYS51TrPXJ7k0tIYhTUkxg8sXx+WgfDgcscrT3x7uJ69JXF762puMnH9yPsPVEiyKqCTIXaL4YooAr3lNt570koKRhc+jOtyOecQIyRZ0q+MsYt0qyrmhusjnFPCNZhBgu/y+rZmr1/fjaB+1kk6/kHE58Ga1Wv0QF6E6AUvmyzcgUvhCNY3VFS9w/oaY9lpnj/5X7A+xTnd1zqdvWadYK1GQTS7KcvrVS4tNjg3P8GZ2Qlmlxv0iqRv1caBM5GgZF7I6p7nTX85hxsvwHm3p6xbuINnmhEE1wh86HSLn3h/E9da3bXZZrHyxZ+99xhjqBwap9vtsTa7Sne9TdErAEgqKbWJOuMzE0wemSKtZjir5vjwceLPN8ro9QGYxFB0c1ZnV2gurNFZK69vO/b69d0YHnxBzmGOJf+NGX6Cwh0GUyCAtUKjWnDf0dXo2R2KIgDvDZVkiU8v/BseX/4H1JI5HClIlbvTf8WY/wOsV+t2S2Jwgpe+0WQ2xPwOCW0QVEETlVfShL/1hW9kpv5cnHeYPWbhPisE9+FLXf7dH17E50VofW+96I4e34iwvt5ibaVJr5OrSyFRywjQ0HLnAU9tos7hB44zfdfBTcsD3awKuen6EsPSuQXmnrpEZ7UNovkgyuvbmr1+fTeKJ6dwMxzPfo4Z/jM9N40JU2+dg0rmuPfIKqlxOG/6PUfntGdvJOcTcz/OmfW/SMUsYxljPHmYk/Kd9GyG2cHCkjG0LKIDavG7wb4CiCRkdc/rj/99XnnX3wwDfVc+/u1gb8n/TSaW3cPjKWOZJtIQufUzzqKlEiulAMuLayzOrZD3CpI0IckSjDFaKY1gjNHv05TueoezDz/NpUfP9cvV6DFvhE3HErj46DnOPvwM3fUOSZaSpOX1bcemY+2x67txYopGh5VpHFXADWIGRHBOQtawaMDEP3lEHIWr07VHMGJD3GyVg+Y3cK6nGb8kbrv9p381/VwLUaRHhTQhG/M8OP4aXnHi2/fcQNkwd7bghn+PjSUcaSSklRpGtPDfSmLFERFEDMtL66wsr/UrHltYSMPfmSTBJIbZpy7x/2/vzIMtue76/vmd7r7bW+bNvFm1jDSWRtJYljeC9x1sQ/BGYQNxOQ6BmBQUJJCikj+osFWgDCkXFQfiSgCTpTCUCaQwJuVgiCFCXpAsL5JlyZY0o1k065u337X7/PLHOX3fnTvru9vc+975TPW89/r2cm73Od/+9e/8zu+cefKUa7gdx+yXzmOZyHD2W6c59/QZTGQwkc+sH8p3Vca9fP2TjzZr0dT9WK244fF5Jxna9rm2w8XaxRbQjEzL1LM9GJpkWqISP0tBH0NJ/DFy4bz+suE6uPzaGIlJKsq+5G7eefiXMZJgJI9YGD+GqzxjgFXFCMxUkpFMV67eX6s+CmF9tcrK8rprVN73hG+03eTr8oYXJREXjp5j8fmLRHHUcezLG/ON0nmMKI5YPLnAhWfPXtKZQyjfVRn38g0OJ7h1exeZ7kAktxrda73NBVecCG8U2VvGWqae7UWkhWWKEo9R4ChWS87ivfRkPSAIEUnFctvUfbzvvv9AIZr1D4XxZcsLbl55Z8ox1lrnSxviyJO8URkDWWZZWV4jT1qTN7Tr0d4W9+p14ehZWo0W4kf93MgxrsZG+QzNepNzz5yBjtfZGzl2KN/4lm9wuFjalt0F4lwKuYWp6hIzNdPIRwqIb1d469XSzHaS2ikExdCkyDNk1n1fN1LsxrjSdkKEipJUlMMzr+G9hz9KJZkfW79tJ1tecMV/xf1zsbMerLvhw6JtoYhQr9ZJmxuDHTbTkPJ9TGSoLa2zcm4ZE21YQb2S7y+RYfXcMo3VGuKtq1C+6zPu5RsczlYUUSQq+QkeFGfBuvXrtQSbd2Tl6RoREKWa3uqdDxGRVJmOH0a1COJyilyPfBt/RgTBSIRgiCuWqVKJN9/y47zn8L+nGM+iYxgCdiW2vuD6b3jPfBE085VoeDcmb3iqUK832+fr5Zzi4ztBWLuwilo3C3A/DbJdPmtZW1j11bm3axLKN37luwR16bScVvrUWje84PyzasiYdwlo2qLrBiZUGzEr1QKxceV1AxBcD5rLEuY71bSFsecA44T7Govkwym0Q2QlQmIlKlpMnHFk7o38kwf+M6+45UcR768dtwEOV2MyStkXrjLcNhuj6ka8DHPO9La4WqXVYd32irOmhMZqdWPa9R4ad06+v02ts86iUL7NMO7lA2iLrCeyFqN5Tlo3UsyKwYohM27J/94YUaYYaxGgpbe77yju4ZBbuQicXaywtF4gjjZGjBmx1NMDzr61GUKGaB0VRcViRbHGLSq2vUCGaIvINjHaxCSQVJTidMpccR9HdryJH3vJ7/Puu3+D3aUjQ3UNDoutL7jefZDEEYmfrXnYT0P1r4UuJePmXjW7EW8Fpc20fdx+yY+TNlL3shbKtynGrnzeKlX/U8AJrCqZiVgvlFktzlCPS1gxGLUUsibFtEG5VafcqlNMGyRZC6OWTAy1uMRKaYZqPMWqvd/nrnVDZ/HDaY1ApsKphWlOLUyxXo9JrSFNhZX0oNu3OEMtLtNkGrRMlBUopBHFlqHYioizBGOLoCVaMkO1sJu1yq2kU7dzy/Q9vGr+/bzz9l/hRx74Xd5976+zb+pF/ivbobfjYbClBz6QWxAirLeUn/uzU5xZbLknqa+ngyY/X2YtZ06cx1q9PMXdJrHWYpKI+95wP6YHf2En+b42zXjqb58gy9K+R+OE8t2E8vnK6/TPZaUzarFiaJmE1LhX7T3VC9yy8jz7185yYO0Me9fPMVdfZkdjhULaoGDdSLimSaglJVYKsyyVdnBmeh9nZvZyavpuVnYcZ77402TZDGI0P2t7IEI+Isz4bHiRWeVC/aPsWL6DW9e+zYHVs+xfP8HO2iKzjVVKaZ3EtlCcsDfiIrWkxPnKbs7P7uf8jtsozs/zg2+4n6hU6fjKGVhFori9btLY8oKbk6H82mfP8bVTGZrWyDL3+jZo2g3SZpw5ueDG0Pd5HlXFxBH3vv4IJnGdf70es12+VspTDz6Bbbkx/v0QytfbsXI2Xb5cbL3QiipWDLWkRCFrsm/1LA+c+wYvPvt1Di6fYlftIpXGqnMJmGjDfdDVyWRQRJ37AZsBlno0zzfvEP7ktY+RNWOMeK+CK8Elo7+cgS2YJOW9Dz3AC48rRbsAalBTQMVgxUU45Oc25Fa5Emnm5swBmpUdsGcfdu9+uP+lcN9LYW4+PzEuubWLF54k+ns0TwiZhQjhjjk3Zbr4sJ7hMsCKkD8SB1m5xLecQRwylK8/brR8uevAbxfZjEwM60kZoxlvOPYgP/OF/8iv/fUv8M8f+V1ec+JL3LJ2mkgt1dIsVf9634iKpCYmM9ElS8vENKIitbhMtTjDWnGWJGtw2/ICpabLf+u0vl3gtoULvl9NlEor4vblBWLbYK3gzluPCzSiiNQYMiNtH25qhDQyNKOIWlykWqpQK09B1qRw4RSlJx6l9MnfQz78r4k+8THM1x/xp3YdciOfVaBPhq06Y4KrILNlN/hBh+FLGCbXaYc3nVC+/riR8vlOKxXBWAuqrBcqlNI63/P0X/Lv/u8v8y+/+Nu87rmHKGUN6kmZWlKhERXdPmp9B5Y6S9aftntxn7nOrlgtaSQkrRIztYQszz17SVil70Bz+RfJjDJdi4nTEqkR4kvO23mu/F9+XryVq4i1qAgNC41MaVgwtXWSrzxE/PGPYD7y8/DIg2ij7oRX/TQPE8A2EVzHdCkmS+v+/kzGDQpsczqtWlVMltGICqRRwuufe4hf/Jtf5Scf/i/cuXiMLIqpFqdR3zEmOL8uuaaLE7jrkW8LYI0ysx4zt5KQRT5k7EozPYhzbWSRMreSMLMeY3242KbOm//MRVTdYoFGammpUjh1lNInPkb8W7+CefwR7yoxEyG620Jw8ze1fbMRpHXn4B+6SyEQ6JNuqxaolqY5uHKSn3voN/nZz3+UQ4vHqBYqNGOX7zmyzgequcjdoNhdDTVK1DTMtAy4MQ0+Zrb9i38o+D8FplND1DRoLrgDQvzDo6FuSU4dI/m9jxD9j9+Cc6ed6I752+u2UB3jFffOuYSZRNzsD90bBQLjRN4xpmBsRiuKsVHM2x/5Q37+r36JV538Eo2oSDMuEvkIBdgQ2EHUb0EQFWyk3HW+TGxpd3gpeYhYxzoRYguHz5axkc84NpCSONpa6l0qDeuW5KtfIP7oL8EjD25YV2MqvNtCcHNmCoapUuRn8B3/14/ANqZt2abUCxXmakv88Gc+zJv/38cpt2rUClM+osDn8OrTkr0S6q3XZmI58uws950vs15Kiazzt4IbWeZ8vrBeTDlyrsSRo7M0EyeKQ0sm410tAjSsImsrFD/xn5A/+X202fAdakM6dx9sG8HNO8pmpgpYVSS4FALjirpogChLqZamuf3Cs3zwU7/I3U8+yFppBjURYrNc7wZm0XYjflCHCogK7/niPu69UGKtnJIKWLFYY0kFVsspRy6UeM+X9rlkNj4md/CPgStgLakILRWKX/xr4o9/BFn3YXBjZlhtO9XZO9Mxp9QI6kIgsCl8B5mxKevFGQ6ffoJ//Gf/ltnzx6iXZohs1h5gMCyh7UQQjApZpMysJnzwc7fyrq/Pc6BuKKdCuSXcUje85+u7+MDnbmV6tYCNFDNgd8J1sRa1lkaqJE8/gXzs19CFc96vOz6iu40E1938u3YVXQLoyejUDGwXOqIRIptRLc1w+PTjvP9Tv0S8vkyzUMbYtB2DOyoURcX5Y9NYSVoRb/rqbn78M3fws58+xM9++hAf+swdvPGre0haEWnstlUZojvhWtiMRqYUTj9H/Du/gSwtbISOjQHbRnDzy31oVwExESAjncG3b3odZx+YGJxlm1ErTHHnuW/zw3/xq1Bfp5WUiHxsKh3usVHg7FQnoEbdgIV6YolS4/MhGKLUUE8s1rhtVFxe2pFauJ3YjIYKybnTyMd/c8O9MMLrdjUmSXL6w1/rUmKwWQtrvdN/QmhbNnnP8BhUnsCA8JatqJLGBXavneO9/+c3iNYXyeIikc3anWKirt6O+u7nousiD9yIso2MX34gRYfYboor1eUrrdsMWUZDofD8MfhvH4VWo3uLm8K2Edw8v0gpMRRMCxVxGeJH/IrWK4IixpU5H2sfRHdroAiizoIVgXf87cfYcf45WoXKxno2hNn63vlRI7geutx67f6Xf3bD5PX3Sm2wX4tU1bsXLMWj34RPfcIf8+b6EbeP4PqfuyoRu6dixMQYn6lpEtDM0lytI5G7ZUF0twjqRm4ZtTQKZd7y5U9y+FsPUS9OYeyls8+qv9+Z3QL3XPP8us4aJU1dp0qWuoUOIe6ljnfs28yUwt99Fh79/E33524bwQWwVplKhFtnYuJiGWH4M/gODqF2doV0rY6JXD6IILoTTjsiwVIvTHHPqa/zqof/mGqh4rJo5SFZfvP8Z3qV0bUTQy62qk5cp2fh9kNw6F64427YuduLrxs11962h3ouqi7mXoT4f/13WDjbv/XcB5OiNgMhv8SzlcT5RK/wJjOuiJ/WpXp6iazeukR08RZvYJJQJ6GqWIkoN2u89aHfh1bTxdl6t0FnFRXvBktV2x9M7H1Xnyvh9kNw/8vgzrvhwK3u7/teAve9GGZmneXbaQ1vEutFt2mVuLaK/vkfdW8yUraV4Oa3bKYSO9+Y6uS4FNp5WC3rpxaxzcz5dP36YOlOGL6DKVJLNSrytuWHuf3cUzTjEsb7bbvvpnvACq1M2zloJ6UP4hJEnPW6/3Y4eLeLlW213LpWy/lZd+12QnzwBe7h5K3UzVq6kj/a1NJMleRrX0Se+Io71k1o+9tKcPOn5P6ZiLTpsoZNSoUVX9nECFmjxfqpi2hqMca46d+De2Gy8Nm1GibmlnSJ71v+Ag2TuM7RqwxqEHEzK7QyLxSTGipoLRSLcOtBl+jcWie6sPEzTd0VOHgX3PMAJAUnyH20VxWIjEE//Udwk4b/bivBzW/V3fNFxLawvb+p3BzyEXJRRFprsv78kps3zVu6QXQnBD90VxSakvC2tUfZ3bhI0yTt3AhXQwRaVrHqci3oMPMVDAu1ML0DCoUNd0FeZ/OfbeFtwfxe52IoVzZEt5c6bi2NTCmdPYk85tM6jvjabS/B9eJ6YCamVIh9EpvurcabXFBNFJGtN1g/tYimLjdEEN0JIY+5FcO+bIU3rnyVusRtV8K1bACD0sqUNLMYXx/kkoTgE4AqbkbXDoHFN9B8yYVYxInuzCzc+wCUyn2Jbns2pM/9heuw63M+us0y2rONCSJQLkbOMpjAKyDqMyVFhnS9QfXURTRz7oVcdJnkDpWtjrpZF6qmxOvWv8He5gItiZ2+dG/bhYjQsq7jLHeH6aSFLIhAvb4hqjnd4nuJ6KYwNQ2H73fuhU6f7iZQa2lmGfHzR5FvftWtHKEvdwLlpn+SSNgzk8fi+ilCJgnfoeIsXUOr2mD95EXvXnCiGzrSxhdVaEnEnF3nFetP0PKxX9e2bR0iQmotzY6Os4m7xyaCtRWorW8kDe+0bHOuJLo75uAFh93n3YJ9g6hERCZCv/JFt6KHY/TKthNc9eE2h3YWkDhBbk5nZd+0BRXv0602WT+xgG2lmCh0pI0t6oQylYhbWhe5p3qchilc13eb4+6lUG1lTpvUDbedKMRHKTz3jGt8UeR+5gKqHZEInaILLoph937Yf6s7Rue2N4q1pGmG+ebXYHnxcqEfIttOcPNBOod2FYgLBejwz08kPiTTRIas3mLt+EXSWhMTRcGnO46IICiZRLyx+jhiM1Q6cmXcACJQbVnwsyz4cN7JQdWJ7NICPPl1qK5BnLjPcldBtwh2WrqZhdvudC6GfPtNYUmBQqMKuVthRBdwkqWmJ3K/13QpdiNQFK7vORtfcjFVdR1ntpmyfvIirbV6EN1xI/evq5tF9876KYybW/yKYWBXQrwQ1TNL03ecufUTdG9zMY1iJ7qPPwrHn3VXIHcx5ALbKbS5sKqFQgluuWNj203VbcH4adblm1/r/nCobDvBzSkXBNusYa0P0dn0U3J86PTXmsigqbJ+8iKNi2sbuRfsRidL4OYhqtQl4Z7WGQ40L9AgRny2rRtFREgzZb3lkpGDGxAxUXSKrs3g+NPwrcednzbPd5CLbU7n31kG83tgds7tv8m6rfmQ3+ePo/XqyF5zR3OWMSK/L/tmEiqxRY1BZHJGnF2LXHTFx75UzyxTP7vsPjSukuVsxh4IDAgRjChNE7O/tcDe1jItiXCe+BtHfMawasu6yRt1gt9eVJ3AxglcOAtPPebCwDot3fy7dVq8at0+ew9sHGdTWFqZxSxewJw56VcNXwO2n+D6n/umIvZMxUSFIkYmKYnNtWmLrghihPrCmo/VtdA5QIJeKmmgL/zQXAPMpauot8x8csMbRlUxIqw1U1rW/S7i3tQmitxNkBc8SWD5Ijz71Mbn3VZup3shS12im1J582KpYCNDYix67nT3p0Nja6jMJrGqGHE5FYyJNlXZJ4FO0TVRRGu1ztrxBdK1BiYyG/5ckWDqjhJVrAhlbXKkedJZtzcYndBJ7kKqZ5Zamnn/rRPdiSQXVlVv6Z6BM6ecuwFvGHQ+TfLfVaFQdNnGenjauOgOAwvnuj8aGttScPPXr+ly5MKnUHTShpxdh41OMufXzZop6ycXqS+s+bAGF6+75Z4244yPn0405dbWAplEbkLI7u1uAGfRCsv1FCF/c5lg10KnFWsieP445L7VtnHQ9d1EnKlaKPZ2EVE0y+Cst3BH8JY7/DOMIe6lDg7MJt55zuR1OtwArpPMVVTnMlFqZ1eci6GVerdC916BYaIiRFgqaRW7ae/tBnl9XWu5WQ0632omllxUjYF6zfl0TeQ+6xbb9jqBRu/T54gqsnj+yscfAttTcP23PjxfBLUotDuatiJ5kpPcr9tcrrF2YiGI7U1AVRCFxKbeKuut3olAZIR6alltZkTGxfc6S7d76wmi02974azrQOu0bjt/ioFmHVaXL7WQb5S8P6Ne27wPuEe2peDmSnNwZwLWosJNn+tomIi3dvMOMxMZbOpGovXY3gM94lwB3oXV5+VX3/m5WG+ReZFyD9ZJVlwvusbA2qpzLSTJ5aJrjBs8ceIYNOog3hLeJFZBG/WRtf/tKbj+dSw2QhSpr/hb/1LknS1tazd0mt0EBMSnVOxHbT1GhGrLst7MMN7Km2hfbo6IE9RTx+DYtzeGABu/tFrw7JNw9pRb38tDxhsgGizcYeNuTrlg2DUdgxg3vfMAGsAkcImfb5t857FiMFrbfmhaVS5WWx2zUE+4L5fcZSCugp44Co89Ake/BSeedUL72CNw+qQX234MB3e9RsW2FNy8MpYT4ZaZmChxsbh2K8yGGhh/JI8/7V8U1cfkrjQzqk3rrdzcbTHB9Tl3IYi48LB6DZ4/AcefcVZtq+HElk5x3iQ+fllK5d7274FtKbgAmVUMcMfOBBMXEdgygx8C44vzm4vzOUqvMQob5FZupsr5Wgu8/uRuo4kmF118yFYcuzjdyL2VQh9iC4C4QSOlMjqitj+as4wl7ibNlpN24u5AYNjkIpj5fAGXTxW5edpWbiNlrZkS+YibLVGnryem1/v8WvgBIzYuICOa+WE0ZxlLXGWcLhnS1E0ouRXyKQTGG1HFqqEWlRGFzaWtuTKdvtxz6y1v9G1EpWwJ4R04ArhRlzK3cySDHtjOgps/GPfOxNCq++G+2/Zy9E27cfsHWWjoV0ZQUhNxPt5BJO4BP4irpKpExvlyl+ppO2KhHY0S6MInPI8M7NzjVo2gvm5bhcmr4KFdBWaKBhMXRj2f3JZCxCdg8f7DfF0Q3Q7UT40uMUeTvUSaDWyEo3R0wp2ttmhZ14EWrNyrYZz6GUF27XWrRvCGu20lJn/qzxYMlWLkZ/Ad/gXfqqiqm3E2Mu1Re+oD8zsb/LZu+Hl6Rok5Fe8i4fqz9G4GxVm5tTTj3Hpzw4AICegvwxkHbn4tndvpVw7qTlydbSu4dDT+6UqMVd0Wgx+GhlXWTy7SXFzHNjJn8Ro/BYyns8FvS6srvxaqpHGRzCSIuuRJgyAX1UiEhVrKSsMNhtD84TcCQZkUVBSjlqYKOjff/fHQCArjk5GLyLYa/DBoRIS02qD6/BJrxy+wfmqRxlIVTTfEt9PyzdlW1q8qqkKiGeejnSxF08Saec/u4MiF9/RqM7gWroohFtDZnUiexHwEjX+bC667wHfNFzGRS5UXvAq9oepmmpDIYDNLc6VG9fQSq8cusHZqkcZilazeciNbc7eDbMxT1Sm6Ll3mZuepmgBEsCKUbIunC3t5Pt5JgRQ3HeRgyMXWGKGaZpxZa17ScRZcCx4RxBiY24VOzbi6FgR3uOTV7tCuBDERIKOKDtlydL6uiggmMi6+ObOkXnzXji+wfvwitXPLtNYaaOqmuZbIuEV8ctgtrAcighHLuhSpJtNtX+Igv7ITVWm7Fi7UmkRG2gMi2A5vE9dB8BbtgYMAI8uHvb3lxde5csFgbas9oWSgf9Qv4jvSTGRQq6TVBo0La6yfWGD12AWqzy9SO7dMc6lKWm8imrsf3KyqA6PjlXpQS0+VRRVFiNVyvHgAq356nO7t+iZPUASn15qsNlwKR+1IXKS9lH+LoGrBWuTQvQBh4MMoyK9xOTEktAYShB5wSMdrct6wnS/XtBfNLM2VOvXza1SfX2L9xEUvwkvUF1Zd7rxB4UVmkEtPDwTfiWWwfL58L9ZEvQn3dZDctSCCVTixWqeRWSJj3Cwn2zlyQQRRpSUGe+fd3Z8OlW0tuHlF31mO2TOdICb2004HBol0+Wnz3yV3PXifrlola7RoLlepX1gdrBCpmxZ7kEvP5VPBqLISVVgrzGLU9jS32fXoFN1Gajm+XCft6kRz23TvufUpxBHprXfC3C63opeHZw9IrVbbhpd7A2tdB8OHP3uGL581aH2VrA/LKq/E1lrOnLyAtW76k35QP0XO/tt2t/M+9HrMcStf97ZDLd/tezZdvm4uKd+J8z2VT9UiQCoxP3nhU7xl8WHW4grRwCXXkZc5zSxzpZiDO0rt+GgRQQQ3E8XmvsbkYgzFJKLx6rei3/9B11M+os6b0ZxljMmr+Gw5HtlTLrDBZsWqZ8bIwhURIrWsmSInC3uJ8klruzccEOKt2NgIy42MEysNNzV729IV8pSO2wJrSVsZ3HnY/T3C773tBTdv7jOV2AWhj/DiB0bIFXyw/S49P6BVyMRQsQ0eLx9iIZ4l0dSFw3VvOzBc2FNkhKV6ixOrdedn96Kbf6ctX/9FSERIy1PoPfe7dXle3RGw7QU3bzT7Z2PSZmOUD7vAdsVPcV7QlG8nB7hQ3EWMBR3cMN9uOsU0MsLFWspzK262Wxd/3unT3cqNQDBxBHcfganZkVq3BMHdsHDvmi8itokiPRsugcCN4euYuhmVvzB1v0tk4yMYhiUBG2K6Yek+t1wn83MyOvfCdhBd4KWvcj9H/D2D4HpxvWUmplSIgZFN4BnY5giKVXiidJAsSlzF0+EGJ26IqRIZw1Ij49mlGs3UJb7pFt0tJbxiiFGaxQrceY9fN8yrfTnbXnBzjEClFLmA+3BVAsNGXGKfkjY5nuzlydIdVLSJ9VbuMBGR9rtdbIRqy4nuatNeMiLNbed+3xIIRHGE3nUf7Jx31m0Q3JtDEgnzfgZfE9wKgWGjioohVsuiqfD41F1+/fBcCt3kFmxkDE2rHFuqcaHmpugRcBn0OjrTJll4nQtHybIMXv4at+ImfJ8guB4B7pgrIFGCDCSJzTBu5iCPOchj5QzymIM8Vs4gj9nnscSNdrIIFdvgc1MvZj2eIhrSIIgr0SmmeRrHU6sNjq80SC1EXZ1pucU7cYigKsQipDvm0SMvc+tHFHvbyejPOIbkAx3umi8QF4owgHuh5FZB9yebJ3/FG6R3L5SvPwZVPhUh0oyLyQ6emr+fgm22k5L3eehNkYuqEeFircUzi1VWGhmRbwfWW7idy8TgBzZEsXHWbbHo4qhvAn3KytYgf3JPlyJUrW+g3VvdOKqK+In8RPo4kEfEWxgd2Z76IZSvPwZWPnGuK4OlGRX4+t7v8MNu/Tm6tx8SnZYuPmyskTkXw6nVJpkqUUdhOrcfxPUcOsZgbEaKgZe+Etoe7NETBLeDSiLYVg1rta9bkldIN4y0vxAbV6ldzoH8uP0Sytcfgy2fYDFMa4Nvzh/h5I47KWYNZ0F3bzxk8mujPp+uiHCu2uKZxRoX6ynkMbteaPPr4K5x18HGgPz7iBiSJCY7dA/2tjudNdXvK2yP3Jyzjhl5G9wzXaASWRDTs+XSfuobSIpxu2L2Sl6hk0IMHWE7vRLKN27lAwsUE8N6Ms0jB17tcir4Tp3eS9o7+TVDhNhbu8eXGxxbqrHWtJg8bfElwjt+rgbr3QZ5KkZ9/dt93uubRxDcDlt233TE7qmIqFBsTzO9WfLKasRQKhd8u+mtIm5UaCiVixh/rP4aeCjf2JUPKJZLFLTFo3tfztLUHkzm0oX2XtL+EC/4AMYPCV5pWp5dqnFsqcF6y2Udy69p/vXz69PL9Rg0xqcBLUSGxoGDcN9L3Ad93P9+CYLrsVaJjUtiY6Ko54runvaCVUu5XCJJNqygzVTCzn0KhYRypYi1G69xvRLKN57lK02ViNMmC6V5Ht3/Csq24Uee3RwrF5wwua/kBDTyuUuXGylHl2ocW66z3MjAi3Ju9fqdUW+h600UYPUGlb76uyAp3PRRTUFwc3wj3D1bQPNQmO5tboC8YqlVoihiZsd0u0c7b2DXqnz55xvbwvSOKSKfVjDfpldC+cazfMYYFCGyLR458CpWSzuJbNrOr3D1Iw4X1yw2fLXirV0Fluopzy3XObpUY6HWomkVI7n4+hL7a9F9bdSL8aDQK3SIKlAQaMzsRL7jNW7liGZ2uBo39+xjRG70vGh/GWtT92Tu3ugGyC2g3Aqamikzu2PKZdlnw8Lqrhz4Stj5ubWW2R1TTE2XLwlClwFYaKF8vTGs8qkqVoRi1uS5qdv48i2vppQ13MizKxzrZpBft/x7RL5jba1pObHS4JnFGidXGqw0U1J14ptv477Dxv7+l/bvvXzHS/e9wnHETdekb/qHaHlqEMH1fRMEN8ffp/v2FlDNBpKEXH2Fmts17Swh6xoZHZW3k3ydtS5N5MzcNHPzM+3jXK0hb5ZQvv4YVvmMuOG+SdbiwdvexEplnti22nG548Kl19FFNERGaFnlQi3l6FK9Lb4LtZRmahEBI+47mvZD71IBzq/DjS6d++KPGRnjfM5RRMEI6zv2wKve3N7mZrPtZ3zopp4qP//pUxxbsKht9hzuslEhN6it11ldXqfRuHTq6py8IhWLBWbmpilPleguQPc+vRLK1x/DKh+AUct6MsUPPPMnvOXpT1GNpzBqnah0bzwGqH8AdWLVJeYxArEIxdhQjg2VxFCKDZEIcWSI/W7aNaT58qvi6DyL+P8ESC2k1pIpNDNLNQOsUn73DzH7rh8c6awO1yIIbgeZhcjAH3x5kT97KiNbX8Rqb1W8sxLmjVP81Cy1ap1GrUmrmZJlziKKIkNSiCmWC5QrpfZUMPl+3cfsl1C+/hhq+awlNTFzrRV+5uEPU64vk5kY44VoMN9g8Kj6uAq5tJSqvvPM/UFsDIkRt0RCEhkSA7ExxMZFPkT+4ZLfLusFWRUyVVJraWXaFthmpqT+d0WIBJJdu7jr138bqUy1y3KzCYLbQf5EfupCk1/89GkarRRBr2SE3BBXa1DS8TqaH1vEbdf52ZUa9CDpPm4o3+boPu5AyufFyailmlR464m/4j1P/AHrUQXD5udPu5l0fsfu9bl4qpdm8ZZqvv3leznyptg+hj+OC+N0iXgQYdoY5v/ZTzH1hu9ykQk3ubMsZzxKMSbkM/beu7vAwfkEExeueuNvhCs1MPWdJfnfxrjlSp917nelitsvoXz9MZTy5ccUoZTWeeiW13F0/j6KWR0rzirORWfc6b7milNH8X7cyLiBFZHZ8Ovm18S5JC5fOq+ZEXGuCX+MyLhpj4oAd93N1Gve4FwJYyK2BMG9HOutje970RwmTjqeqb3T2TA7K2FeefKlc/vLGuIQCeXrj4GXT13qRqOWminymRe8E6IYUW37LCcRwT1QcjqvSU5+Ta63dO/TiRph//t/FOLkkvONA0FwuxBfEV55sMzts4pJyu1RZ903drPk+3dXnu6lc9tREsrXHwMrn/jUjWIopTW+seuFPHzb66ikVTIiJ+Dd+0wg17wGmyB/oFmEKSPMfff3Ujh8xGUEG9A5BkUQ3C5EBEUoRcK7H9iBGpdBjI6x2YHAKHCCJMRZk88cegfnZ26lmNVRMSPLmTsxiFAA7Pwe5n/g/c56HjOxJQjulXHjw+H1L6jwwr2CFCoufnAMwkoC2wTxHWgiJDblQmEnf3rvPwITgbqeeBnh7BDjjPj420Ih4cCHfgqZmrmkA26cCApyFVQVA/zIK3eTxOoziHVvFQgMEe+CsGKopFUe2/0iPn/HdzOV1vzcZ05ut6vo5j5gFcOUEWbe+g5KL3wJarOxtG4Jgnt1jBGsKi/YGfP+l81gipV2D2sgMDLyiAaEQtbgzw+9k6O776OU1rDetbDtaqRvg8YYMIayKObue5n/oQ+6zsibnILxWgTBvQZGXAqOd92/g++8TTDFaYxL9d+9aSAwHDpcC5G1NE3MJ+/7ANXyHHHWauda2FZWbm7ZArEqZnYHB378X0AfWf5GRRDc66GKKvzEa/dwcKeiUdkNswwERkXuWjCGYtbk2NTtfPKFHyQxINa6XAvbQHQvebsUNxItjiMO/MS/wuy7ZSyjEroJgnsd8ps8UxD+zXftY34aSMrtQRL5/Q2uhsBQUW2Hik2lazyy++X88ZEPUNZW2wLeyqIrfti0/wMjQiUy7P3QT1N80UtRmyET0Kk9/iUcA8TP47S3YviV793HgbkE4lI7moGrBHEHAgND3Cgq14kWMd1a48Fb38Bf3Ptel6xc3QzAW1J0/awS+QwOxkSUI2Hn+/8pM697C5plY+237SQI7g1iRLAK+6djfuFt89y5p4AUp9tJNgKBkZB3oomh1KrxmYNv5y8Pfz+VrOaC/ztEd8sIrzds1f9XEdj5vg+w43vejVqLRJMhthCS12wa6/OWrreU3/nSIg8dTWlVV4gjuSSHrvjOjEBg4LRdCBYUmnGR7z7+Wd75rU9SJ0ZNjFHv2+3ed4Jw0RkALvJArFKKYP79P8bs97wLm2WYCRJbguD2hrUu6TLAp59c5Q8fvkgjSyB1U6zn1oUE4Q0Mg3b8aW7NKvW4wmuf/zve9+QfoGmTVlTE4Py+gxJeyet17krL+y1yq1tdesa+nRrtEzjUCAWFqJCw/0M/zdRr3uQ+n8B+kyC4PeLqg6tox5Za/NcvLfCNc5A1m5A1McZZvNoRu9tVjwKB/ujoLBO1rCfTvOjiN/iBp/6QvcvHqcUV18Hkrd1cpHqVKc1DJUVA3XxhAE3/uahi1fY117Dg+0NEXMJwa5mOI6IDt7H3R3+Cwr33o1mKRHH3rhNBENw+yaybzVSBLx6v8T+/sshzS67SaLPmxVbdRIM+t26wfAMDo0N0jWbU4jI7Wmu865k/5TtOfh61GY245OpcXgtVrmkcXlY3RVwEgE8vWYmMq9d79zuD4vxZVJVqZt1gBBEXotVh+V7T2shNZ39ujMFaS0kEiQy73vw25t73AWRqZmxmbuiVILgDQH2dAUgVHjxa5cFnqnztZNX1S4pgmzWXr9M3EL3CLKOBQL8YtbQkIosSHlh4jLcf/d8cvPg0FkvTFLEmRrBuUoarvfp3RESoKpEqpciQWUuqytzLXkHlH7ySmde9BYDVB/+a6qMPs/To3xP7PLf1zJJ1HAM/Iu5KdV78+VQEspRyFCMolfvuZ/Zd76X8wMsBXAfZBIstQXAHSz5jBL5j9eRSyt88s8bjp6o8d7GBFqbR1GLTJmozX/nc5e94yAcCvSPu1V5UqcZlylmDl174Gq94/u+4ffkY041lGpJgTUR7UHCnhen1NjERxciQqdKcmaV04DZmX/xSKq94LfGe/ZdbmWppnT1N9e8fYvWxr1E/fZLC6jKRGBpZRqpujjOlY5oH3HlFIBZDJY5YE0Pl8L3sfvs7KL3kOyGOndB6UZ50guAOgU7hzfnWQpNzKy2OLjR55mKT82spq7UW1kKWqc9MP/kVKjA+GLVkEtGMCgjKvctPs2/1JEcufpNb1p8nadWwNnPbAhLF2EKB4o45pg7eQXL4CKUdOykdegEyv/eSY2uWtcOxOn/PsRfO0XzuWeqLizSffpLGqedIl5dI6w00y9qJ/uM4JqlMUbrzBZRe/HKmDt1NfOjujQON0fQ4gyAI7hBRH9EQdamvApniJxgMvtzAcBE/FL2uMZkKldiS2BbSnd9ZADGYOL7MglWb+Qkir2FpeteB+jCuS8gyl8XL2naHM/ik7MZAkmxsa637tNuK3gIEwR0R1vtsRfIJ7wKBm0DegXUj5POv+Y6wzdDZadYt3lclfwDc6PYTSBDcQCAQGBFb91ESCAQCY0YQ3EAgEBgRQXADgUBgRATBDQQCgRERBDcQCARGRBDcQCAQGBFBcAOBQGBEBMENBAKBEREENxAIBEZEENxAIBAYEUFwA4FAYEQEwQ0EAoEREQQ3EAgERkQQ3EAgEBgRQXADgUBgRATBDQQCgRERBDcQCARGRBDcQCAQGBFBcAOBQGBEBMENBAKBEfH/ASAQiygpi1WZAAAAAElFTkSuQmCC",
                    fileName=
                        "modelica://AGRI_COOL/AGRICOOL/Icons/CropSource_Icon.png")}),
                Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=172800, __Dymola_Algorithm="Dassl"));
          end Product_Model1;

          model Tank_enthalpy
          // Parameters
            parameter Modelica.Units.SI.Mass m_Initial=20;
            parameter Modelica.Units.SI.Temperature T_Initial = 25+273.15 "Initial temperature [degC]";
            parameter Modelica.Units.SI.SpecificHeatCapacity cp = 3500 "Specific heat capacity (assumed constant)";
            parameter Modelica.Units.SI.Mass m_min = 0.001 "Minimum mass for stability [kg]";
              parameter Modelica.Units.SI.Temperature T_ref = 273.15
              "Minimum inflow rate to consider for dynamic enthalpy calculation";

            // States
            Modelica.Units.SI.Mass m(min=0, start = m_Initial);
            Modelica.Units.SI.Enthalpy H(start=m_Initial*cp*(T_Initial - T_ref));
            Modelica.Units.SI.Temperature T(start = T_Initial) "Temperature [K]";

            Sensible.Connectors.Crop_Inflow crop_Inflow annotation (Placement(
                  transformation(extent={{-104,60},{-84,80}})));
            Sensible.Connectors.Crop_Outflow crop_Outflow
              annotation (Placement(transformation(extent={{96,60},{116,80}})));
            Modelica.Blocks.Interfaces.RealInput Flow_signal annotation (Placement(
                  transformation(extent={{-114,-64},{-92,-42}}), iconTransformation(
                    extent={{-114,-64},{-92,-42}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a Heat
              annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
            Modelica.Blocks.Interfaces.RealOutput Sensor_m
              annotation (Placement(transformation(extent={{96,-34},{116,-14}})));
            Modelica.Blocks.Interfaces.RealOutput Sensor_T
              annotation (Placement(transformation(extent={{96,-58},{116,-38}})));

          equation

            der(m) = crop_Inflow.m_flow - crop_Outflow.m_flow;

            der(H) = crop_Inflow.m_flow*cp*(crop_Inflow.T - T_ref)
                   - crop_Outflow.m_flow*cp*(T - T_ref)
                   + Heat.Q_flow;

            T = T_ref + H/(max(m, m_min)*cp);
            // Output Signals
            Sensor_T = T;
            Sensor_m = m;
            // Connect Outputs
            crop_Outflow.T = T;
            crop_Outflow.m_flow = Flow_signal;
            crop_Outflow.H_flow = crop_Outflow.m_flow*cp*(T - T_ref);
            Heat.T = T;
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Bitmap(
                    extent={{-102,-96},{104,98}},
                    imageSource="iVBORw0KGgoAAAANSUhEUgAAAMgAAADPCAYAAACwXZ4mAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAEnQAABJ0Ad5mH3gAAFafSURBVHhe7b1pkFzHdef7y8x7b1VXV++NHY0dIEFwF8VNFClRFClRG+2QNM+2pImnmQ+eFzMee95Y4/Cnmc8zjphx+HlirJBDkse2RgtErdRCShQXcQUBgsRG7AsBNJZu9FbLvTcz34fMW1VdvQAE0M2GWH/EQVfdukvezPxn5jl58qSw1lpaaKGFaSGbD7TQQgt1tAjSQguzoEWQFlqYBS2CtNDCLGgRpIUWZkGLIC20MAtaBGmhhVnQIkgLLcyCFkFaaGEWtAjSQguzoEWQFlqYBS2CtNDCLGgRpIUWZkGLIC20MAtaBGmhhVnQIkgLLcyCFkFaaGEWtAjSQguzoEWQFlqYBS2CtNDCLGgRpIUWZkGLIC20MAtaBGmhhVnQIkgLLcyCFkFaaGEWtAjSQguzoEWQFlqYBS2CtNDCLGgRpIUWZkGLIC20MAtaBGmhhVnQIkgLLcyCFkFaaGEWiIW6w1SWrDRNmZiYoFwuo7VGa40xBiEEAFJKgiAgiiLy+TxhGKKUQkqJlBJrbe18Ka+8PbDWIoSYlAYAYwxaa+I4plKpUK1WSdMUpRTd3d20t7dPOr8Fl5fWWuI4ZnBwkHw+T29vL0EQLJi8WtAEGR4eZu/evezfv5+xsTHSNCVNU4wxtXPCMCSKItra2ujo6KBYLFIsFunr66Ovr4/Ozk5yuRx4MmUZn732Oy0IYwxSSnSqMdYwPj7O0NAQZ8+e5cKFC4yNjTE2Nsb4+DjVapUgCBgYGOAjH/kIXV1dCARCvrNn/q7CWsv4+DgvvfQSr732GsVikfe///3csPkGCu2Fd1w2c4EFS5AkSXjxxRfZunUre/bsQWtdq9T4igrUeguAXC5HPp+ns7OTpUuXMjAwwJo1a9i4cSNLliyhUCiAJ4Wxliz730lBGGMwxjA4OMjJkyc5dOgQBw8e5Pjx4wwNDVGtVkmShDiOa2QqFov8yZ/8CR/4wAcIggApJLWHv4dRrVZ54403+Ju/+RuOHj0KwL333suX/+8vs2btGpRSzZfMO9R//s//+T83H1wIGB8f59lnn+XZZ59lYmJi0vDIWoPBIqTACkh1SrVaIY5jxsfHOXvuHMeOH2ff3r289dZ+BgcHASgWi7Tl8yDAAsLX0ndCkJGREfbt28dTTz3Fz3/+c5555hnefPNNBgcHmZiYoFqt1sicpfnChQv09fVx++23E0VRixy+oTlz5gw/+MEPePbZZykUCpTLZarVKrfdfhuLFy8mCILmy+YdVz4onyMIIWpDpzAMazoFAlBgI0MaadIwJZYxRBaZk6icImqLCKMIYwQnT57mZz/7JX/3d1/l8R88zqnTp0hNgrEpFtcjzdaJZuPkNE05deoUTz75JH/7t3/Ld77zHV5//XUmJiZq+k8ul6vpQFnrp7Wmvb2dRYsWNd/6PYMsDxtRLpfZt28fL7/8MrlcDqUUURTR3d1NsVhcEL0HC5kgHR0dbNq0iWXLltWGK2RKeS4g35fHdhhsh0b1CESXROcMOjSkQqMxCKXI5dvIt7Xx9unT/NO3vsXX/+EbjI2NAhYrLMb3JtPBGEOSJJRKJY4ePcrXvvY1/vZv/5bdu3ejtaatra3WymVKe6YLLV68mOXLlzMwMMBDDz3Eww8/TBAEtfd4LyIjitaa06dP88wzz3D69Gna2trQWiOE4J577mHp0qULovdgoeogWZLOnz/P448/zne+8x3iOHYVzBryPTlufGALsgixidHGEpcTKuNVxkfGKI2WmLhQpnwhRqSKvMyBASlhYmKcf/kvv8Af/cEf0V4ogpAIC3KaYZa1lkqlwv79+/n7v/97XnjhBdrb22t6T6VSIU1Turu7WbNmDRs2bGD16tUsW7aM7u5u2trakFLS19dHe3v7ZRsGfleQGVgqlQrPPvss//N//k9KpRJKKYwxrFixgr/8y79k/fr1hGHYfPm7ggVJkEZs27aNr3/962zfvp22tjZSkxKHFa67bwPr37eWkp0gDSG1BoxF6BRhLJXRlMEjwwweOE/1bELO5BAahIUgUPyX//JfuPWWW2kLI5ih0iZJwr59+/ibv/kbXnvtNZYsWUKSJFhrKZVK9Pb2cuedd3L//fezefNmuru7CYJg0pBCSllT1q03Eb+XYa1l3759fOMb3+CFF14gDMMacf7dv/t3fOxjH6NQcBashZBXC3KI1cjZ9evXc99999Hd3Y3WmjAIkVby1s59nDh8ghRNyZaoqBKV3ATVwgRxe5nc8pDV71vFhvevp7isnbItYdBIoRg6P8qeN/eQVKqTntuMo0eP8o1vfINdu3bR3d1NHMfEcczExAQ33XQTf/qnf8of//Efc/ddd9Pb24sQgjiOSdO09g7GGNI0hcx69h4eYgGMjo6yc+dOtm3bVssnay2rV6/mvvvuIwzDKfrKu4kFSRAaxqsdHR3ceuut3HHHHSRJgk41efKIIcmBFw8Rj1qkCcCCsRptDHGSUKqWiEVM76oe1t+2nnxvnlQbrJaQWobODaMTV1kb50a01qRpyuHDh/n+97/Ptm3bamPkUqkEwGOPPcZ/+A//gbvuvMv1GqGb2JJSEoYhQRBMmqzMxtO2wbL1XsWBAwd49tlnKZfLRFGEMQalFJ///Ofp7e0liiJk03xVZlrPiDOfBFrwpSWlZNWqVXz4wx9m1apVlMtlMJJQ5xk7OcHhHUdhTBCkAUIDCKRSqFAhAjAixYoUY1OEEARSEcoAOYOtVUrJ8PAwzz//PM8991ztWFaxH3vsMT7/+c+zfPlycvnctBW+eWjQGl45nD9/np07d7J//36iKEIphbWWm2++mXvvvbemdzQSIetxz5w5w69//Wt+8IMfsGfPnnkjydTSXYDI5/Ns2bKFRx99lI6ODpIkAalQNmJo/3nO7zmHnFCENsKkFmMsFouwFhsbxs+OkY6l5FQIOiGfD1k1sIIwmuzSkA2BDh48yG9/+1uGhoZQStVm8D/+8Y/z+7//+44cuenJMR3e6+TIeua9e/fy6quv1jwMrLV0dXXxiU98gu7u7nqlt/U8M8bwxhtv8PWvf53/9b/+F3//93/PV7/6VV5//fXmx8wJLq2EFwB6enq4++67ueeee4jTBIMgUnnsiODtN04xuHcQfcFSsEUi24ZKQ1SiqAxVOHfsPFQF0giMSVEKCu1tyGlcPs6cOcNrr73GgQMHJtnib7jhBj73uc+xfPny2nDqUiv9pZ73uwohBKdPn2bbtm0cOXKkZu4OgoDbbruN22+/fdrGplQq8cILL/Dtb3+b559/ntOnT3PhwgX279/Pq6++2nz6nGBqqhYAhLdgZAIghWTFihV84hOf5Oabb6VUqYINCEyEvmA4+fppTu04S+l4ghzJkZtoR5+1nDlwltHTIwRGYbVBCgUWfvXUr3j66ac5e/ZsTVlM05Q9e/awbds2yuUyYRhijKG3t5dPf/rTrFu3blKaWpgZjUMgrTW7d+9m+/btjI2N1YZOfX19fPCDH6SzsxPT4PwppGB4aJgnn3yS7373u+zYsYNSqUQYhrWJ2My/bq6xYF1NpkMQBPT09NLV3c3ho8c4d26IUChCGZKWE0ojZcaGJyiPVIkvpIy8Pcq5I0PoMUNO5glQKBTWGgbPnuH4ieOMjY0RhRHt7e0MDQ3x9NNPs23bNvC6QxRF3H333Xzm058hl89dEkEu9vt7AZlSLYTg+PHj/OxnP2Pnzp213/P5PHfddRePPvqo85Gz9Ybx9OnT/OIXv+AnP/kJBw4cqCnyxhja2tq47bbbePTRR+nr65v0zLnANUGQrMJZ7727ZPFSOjq7OHH8BGMjoxhjCVWETgwTYyUmLpSYOF9i4lyJdNyQl3mUUZhEAyCVRCrJ+aHzHD9+nLNnzwJw7NgxXn75ZU6fPl0bXi1fvpzPfvazrFu3DuPnMy6G9zpBGk3ZcRzz3HPP8fTTTzM8POx80YCBgQE+85nPsGnTpkmNzsGDB3niiSf4xS9+wYkTJxBC1MjR3d3NnXfeySc+8Qlu2HzDJZXFlWLBTxRmyLplKSXGQKoNTz71FD/+wY/Zv38/SZoglYAQrHQmYolEEiAMSAO9PT0opTh95hRB6AgQxzHWWtauXUsYhpw6dYqxsTGEdxv50Ic+xL/5N/+GYrHYIsglwmgDwjmDHjh4gG9+85u89NJLaO0aqI6ODh566CH+6I/+yC0BEKI2KfuDH/yAl19+mbGxsUmuOYsXL+bee+/lkUceYf269QghkOriZXGluCZ6EHylyxRjISAIJOvXr6erq4s4iSmXSyRxio41pKC0QhiJNAIlA9asWc2jj36M6zdfx7lzg4yPjVGtxrXW69y5c5w7d440TWtm2SVLlvDwww9zww03TGrlLoZLPe93FRY3tKpUK/zqqV/x7HPOIzsMQ4QQrF+/nkcffZSBgQGMMVSrVXbs2ME//uM/8vzzz5OmziSf6SUrV67k4Ycf5tFHH2X16tUN9WDu8/maIUgjsoyRApatWM5112+it6eHQAWkcYrQEKmIfJSjs7OTzTds5tOf/iQfe/QRbrhhM8uWLWV8dJSh4QvEcVxT/jKv4WzMe/311/Poo4/S1dWF9ROXl1Iol3LO7zqEEBw6dIgf/uiHHD1yDKXcDHlPTzf3338/H/zgBwlUwOjoKNu2beNrX/sae/furc2PaK1rZfB7v/d7PPTQQyxatGhS3s5HPl8zQ6xmWD/MNRiMcesvLgxd4NjR47x9/CTjYxNEYciiJYtZs34VKweWEwQKjAEhGTx5ip8+8TN+/cxvOHPmDEmS1FqlOI7p6Ojg05/+NF/60pdqFpMWQS4d1WqVb37zm/z0pz9lZGSUMIyw1nDLLTfzpS99ieuvv57Tp07zwosv8K1vfYtz587V5payoewdd9zBY489xk033TSt1Wo+8vmaJYjxXbnErQzUNkWiEEKSagNGoIR03onSYK12+kOq3YISFFZYXtn2Ko8//jhvvPEG5XIZIQRaawYGBvjDP/xDPvrRj2KtrSmKFysU6wuudpblmloglanXU0f3tuFlLv5Cb775Jn/913/NwYMHa9csXryIT3/6U3zqU59icHCQ73//+/z85z+v9RaZnpnP53nooYf4/d//fVavXl3rvZv1v4uVxdXA1Hy4RiBxSqA1jt9KSISwaJtgbALSIAKw0qBNipR+fUEQgXWvbY3h/e9/P5/97GdZs2ZN7d5KKRYvXszatWsRQnApbYgFt7akscyyieFLuP53CcYYfvnLX3Ls2DGsBSXd3NOmTddx++23c/ToUb761a/y4x//mNQHtlBKUa1WyefzfPazn+ULX/gCK1eurCnpzeSYL7w7T70KsAaEtX42XGARpFZjrEUqhVACbTVYixQKYzQQuNbMCpDOZ0sIwfj4OBMTE7WWylpLd2cXi/sXIawjHw0+VWmakugUbQ2pSUl0TGpSrPWkbeSDpYk1CxvCaiSQpJrUgLaQGoOxoI1B++HsJFgwGnRqsQa2v/Y6r7yyjUo5RqmAUrnMwKoB3n/H+zl29AT//b//NS+9+Aph4FZgGmMYGxtjxYoV/Nmf/Rmf+9zn6O3trSnjRtedFZMkqVnD5gPXLEGEzLrYrC8RBCIikBFSBIBECoWUAVIGCBFgvPcugQABqXF+W2fPnmVkZKQ2o15sL9Lf308URVgB1q81AbDGEgQBYRAgrSCQAWEQEagAi6tEtZ7fuuR5fl0TEH4kpYRCuHYEKZ1upmTgPBGae0XhFqNJKUjSlCd+9gTDQ8NEuQijDe2FdlYNrOLAgQP8wz/8A3v37q3NMxljKJfL3HrrrXzlK1/hAx/4QM2jNyOICnxgDut69+zarDGbS1yzOgh+hZorOIU2mpHhEU6fHuTsubNcGBlhYmKCJI6RStHe3s7SRUvp6e1lUX8/vYu6wTh945v/+xv88Ic/rLlBLF+2gs9//vM8+olHEQLOnxvi5KlTXBge5tyZQbdoCgiUoqOzi+6uHvoWLaJ/8WK3nloKAuXX8l5D5HBDQktcrrBz1x6On3ybSqlElMvRv3gRq1YNsGhRP225nIvM0qAHuDbE8OILL/Lf/uqvGB8bx+J0ivb2drq6uihNlBgadg6gYRCidQrCcs899/DFL36RVatW1SYSrTeIpGnKyMgIJ0+e5MSJE8RxzJo1a7j5ppvnZR7kmiFIlmEZjDYIKRg6P8ThI4fZtWsXhw8e4uTJk4yMjBEniRu/Zs23tS4kULGTFSuWs27dOm655WZ6+3v5P9/+Fr/61a8ol8tYa1m7dh2f+tSnWb5sOa/vfJ3jx49z4vgJH7WkMkkBD4KAXJSnp6+PlQMDrN+wnhs2b2bturW0F/Ju2DX35XhVUK1UefP1N/jlL37B3rf2MzYx7jyjBeTa8qwYWMH9993HPXfdRX9fnx9yurKRQjA6NsZ//a//jeeff97pHXj93Lf8tsF93RhDZ2cnD330QT75yU+yYsWK2sTg+Pg4Z86c4fjx4xw9epSjR4/y9ttvc+HChZoB5Ytf/CJ33HHH5BeYA1wzBDF+0UzmJj0xOsH2Hdt57vnnOHT4EIODg1QrZXeeBWsFWIkQ0kUvsW5o5O9GodDOihXLWTmwggMHDnDs2FG0dpaujo4OlixeQqpTTp067YJGaD/Eol7jrbXuoxVIIQjCkGKxyMrly9ly4xbuufturt+8mSCon888WV8uBY1FPzExwauvbuM7//xtDh08SJoatHWBL4QSGG9xWLZkCQ9++MM8/PBHWblyhRvmGEGqY55++hn+v7/5/xgfH68FxxO4CT8pA4JA1oIzrFq1ioc++hD3338fixYt4sSJE5w6dYrjx49z6NAhTp06xYULF7hw4QKVSqVGLq01xWKR3/u93+Nf/at/VUv/XOGaIUiWQcYYjhw5wq+e/DU7tu/gyPHDVOMq2mqsMEgJQimMEThdrm5yDaRCqQBrNEZrAhUQRQFJnNRm0DNFHD/iSHWKUhIhJUmaYoU3MQt3hgoClJQIY7HaIAwEKqTYXmTtunXcc8893P/B++jv66/1JAuJINZaqtUqO3fu5H//w/9mz+492DSlLcih0xgpXeQXLRRaOAPEsqXLePDBD/PwIx9l+bLlGAMnT77N//gff8327dunGfpIXwqWMArYuGEjH7z/gwwMDDA0dI7BwUGOHTvG22+/zejoKGNjY1QqlZoOon2cMeFdUjo6OviDP/gDvvCFLzQ95+rjmiJIqVRi+/bt/OLnv2D7azsoTUxgpEGFksQmJMRYaVCRQkYBKOUIYiVoSEoJwkgUEokgEM6BUWe6jF8ma4zBYlFhSGISjDBYaUEJwrYAIzU602aNxMQaW9UoIwlFhLIKkxiEVPT3L+LO99/Bxx/9GBs3bnRke5cIkhV0zYZgLUYbDh85zD/+4z/y9NO/RimJ0ik5Y2mzKR0BxFozakMqQRs2CADLokWLuP+B+3nk4Ufo6enjF7/4BX/31b8jrsaoYHJMK0cOR5Curi7Wb1jPksVLvLPoUUZGRqhWq7UlBpkSjh85ZAQpFAr09fWxadMmPve5z3H99ddPes5c4JohyOjoKC+//Ao/+MHj7N61mzRJCXMhqUxIZYqNLFExpL27QFtngagYIXJuGlFZCYmkeqFKeaTM6IUx0okElUhCEWC1s2aB8/OyEqwwaGUQOUHYnqPYXaC9s0C+M0KrFCM0FoGuGipjVUpD41RGKpiSRsSCkAh0gE5Toijknnvv5rHHHuOGG27ws8LuefMJT+l6dbWWU6dP89OfPsHWrd9jfOwCUSiJkgqLpWVNV4GlbQGVJOXImOHtWFIOIlKpSLSmr6+PDz3wIbZs2cL3tz7OK9teIQqjaXoQt55HSBcMMBflqFQrTIyPY/wEbkaKTDGXfn1/oVCgv7+fJUuWsGzZMtasWcO6devYuHHjvMTOWpgE8aWYDXQuXBjl5Zde5vHHH2f3nl2EYYDAEouEOKyQ68vTtbKHjv4i7T1F2optqEiCcktvJRKpJSIWlEdLXBgaZez0GGNHR0nHDJIQjMBoixEWG2lo04TdAT0reij2Fenp6yJsCxERrkdxC+AxqSCtGsqjJUpD44wNjjDy9gjpqCGn2whFRJLGYAV3vv9OPv/5z7Nlyw3k87mGqjo/cLlRf+rQ8AV+9fRv+Nb/+TaDp0+RUyDiEn22wt39Bbb0F+lWltQKDo2m7DpX5khVMhK0UREKYw093T2sWb2aA2+9xcj4GCoI6mZu77Ro/WShEIJUu3kM5eegtHYRX7LhVHt7ey0S5dKlS1mxYgWrVq1i6dKl9Pb20t3dXbN0zQcWJEGsyQhiGRsf46UXX+a739nKvn37CHMKlEGLhCRKaF+RZ/F1y+ga6EYUBKl0ryOxSGOwwllhJJK8ijCxQYoQPWQ4/PwRhg5dQKQhAuUmxAJD0A3FlW30reuiZ6ALmQcVBKQ6ITVpLW3urwQrkVagjCAdSTh/6CxnD5wnPadRSYiwAmkDKhMVHnjgAf7F//V5Nm3aSBTlEPNoB3YEsQgs5XKZl19+lX/+zvfY+cYuCvkcOROTGx/mxg7FIysKrA4SVFLFBjkumJA9Q1VeGzEc1HlGgzw6VGhtkMbNnxgBVgqs0bX+Sinp39ENsYytxy3OJAgCFi1aRF9fH+vWrWPVqlWsWrWK/v5+uru7yefzza8CvreZayxIgrigC4JqUmX79tf49v/5DttefY18Lg8KElXFdKT0rutl1Y0rCPtCqkGVRCZOebYCZQXKgBUW7UtQGVA6INBt6LOGg785TPlkBWECtBRUZULYrVi0oYcl1/XRtigkiRK0jTHWzeRmyiLuMc5a5nsBaQWRCQkqAWNvj3P8jROMHB9FlCVFVSSNXcv58KMf5bHHHmPNwFrCYH4jCFo0Wqfs2b2H737vcZ777YsYCwpLV1pilRnjwwM9bMlV6KyMEgmBFopYBJwnYs9EwPYLhkOpZCSXo2yFW1aQ+XFJgbQWaw3WuklT68d2QrjFakEQ0N7eTn9/PytXrmTp0qVs3LiRTZs20dfXRxiENStYlucZGknxniWI9krywcOH+fZ3vs2vnvwVgQzAWmKbYjotfTf2sPK2FQQdkkSUSUXirFhW+BZbghU+/q7BSOfYmLNt5EYL7HvuAEO7LxBUQ4QKKFFC9AmW37SUpdctQnUaUpW4Fq/mwje1UKR1ris2GxIaQWAjcjbPxNkyR187ytndZ2hPCkQqh041UVuOP/jDP+DjD3+MRf2LG4YkcwtX1JbTp0+zdetWfvazX1ApV5FCEpiYFWaMB7vhjv4cRT2BqpaIRABCYoUhkREjspN94/D8uQnejGEkzCODPNb7twFEgcQaZ/xwJl5Z2xxnyZIlrFy5kvXr1zMwMMDq1avp7e2dlM5sjqvWEDWQpEUQXGszOj7K4z/8Id/93lZGhi+QC0NiG2MKsPzG5ay5by3D5hwiZzHCzchKX2FF5vtkBQinVxg0xmg6ZDdje8vseXovwVgOEQsSlWI6LEtuXsyKW5aiuiGmgpAW4+32k5Lns0xaF9cXcM8h61EkgYhQSYC9IDj4/H7OvXWWAp0ERlGullm1ahX/+l//a+69915yfkw998UNE6USP/7Rj/je977HmcEztAURQVKhT1a5sd3yyOI8i/UIQsfkQhdrTEmFlJpYGyq0MaI6ebNkeGZwhMOJoJTrJFUhNvOTFpIkiSkUCvT29rJhwwY2btzI2rVrGRgYoLe3l0KhMKVHpqHST0eI5qraXC5zgQVBkCyTrLVYY7HG8OKLL/HP//wtdu/ZSxiGziGwkNC5qYPN924mbU+IgxgjTc35XVhXabPxLsI4pRsLwiKMICq1ceDJI5zZdY5i0E6qEyq5hCWbl7D85qWESwISVcUKjRB25gBzvsUU7tbgn2NrJBFIExAlIYxItv3yNSrHUwq2HWXdgqAPf/RBPvsvfp8N6zc4Yntl1Ro7rSXonSJrvfF5rI3hmWef45/+8Z84uP8AURAi4hLd1Qvc0iH54Mpu1tgyxXQcK7wXLcqZaYXGAqlRJGE7I6rAmyNlXhgc460kR6W9ByM0QRBSLldZv349n/nMZ9iyZUtt86JmIsxHBb9SXHkpXEVY4zbFGRkZ4ZVXXuHQwYPOW1dabGjIL86z4X3rCPslySRygLDOYdGNeCxWGG9tcuNgZRVKR1SGY8YGS7SrItIKKrpCe3+B5RuXUliUJ1UxRloE0s2fXAJqw6sMfo7EypQ0TAgWCa67cyP53jwJGg2oIGTHjh3sfOMNNynWWFmuUr3J5nQyJ8y39h/gJz/5CYePHEWpAJFUaddVVrdJ7lhaZE3ekjdVZMOQMstPfLIUliAuUayOsbld8YFl3Wxqg2JpmAKg/cKz4eFhKpVKbX/GbAI2awyvBXKw0AgipOtFtm1/jR07tlMuTyClpaxLiG7JiutXkF+UZ0yPoWWK9QQA99cIgxHaiXR6hxUWrEFYgUpDLgyOUR4pE6oQqy1RFNK/so+2/hwmdA4V0sqa+CnzKTANz3UCVrjey1qBERIt3PBtQk3QsbrIshuWYdsNNrKIUDJ45gyvvLyNI4eOTKo0V6PyNA5RlFKcP3+e72/9Djt37iBOK0ihyesKS6lyU1+B1W2gSkNAQiLxVUM6ovueEZzXrhKWQFfpsQk3dkY8sLjABllGliYQhORyOYaHh/nq177Gt7/zHU6dPu2XG7iFZ1fj/eYLC4IgtmEn2rGxMXbu3MnpwUGQghSNLViKK4v0rOmmZCZIfTts/PoPTX0dh8Gg/QY6xlrvTCec525qGBkexQhDahLKaYWgGNC7rBuRh9RWAY2w1usxmUyP6TbfsUJ4orjfU2mpipg4l9K/vpewL6BKBY1BqoAjh46wb+/eWmBsrhJBGhHHMT/96U/ZsX07SVwhEAKqJXqpcnN/Gzd052iPS+SsQWCaqoXzRHC9qUIgUUKQkxCmZdqrI2zIpdw30Me6POTHh5HVMqFSxNWEn/z0CX72s58xODhYG0ZfS1gQBMnGyVpr9uzZw/63DlCtxkgVkkpLvq+NxRv7CXslWsYYmyIxkwThxC2dwrXkfo4CFEYIbGgoLi6iI81IeoFKVKJzoJNcT4gOUjQJbhORzI7vYf19ppNaS9s4vnaKifQikKSk5JZELN68CFUUGJuQi0LOnz/Hrl27OXXqlL/2ysmRVcLMTeOpp57iySef5MLQKIEICbWmW2o2doZsKSoW6RJtaUqoQZoAaVx5uNXKwlvqAqxRGN+jSmEJpCFHSq9MuaEz5ENL2ripLaEjrSCtIYoixsfH+fnPf86zzzzDyIULTp+5hjiyIAiCJ4kQgt2793D27DmEUK6FDqDQX6B9SYGyLYG0CFFX8qYVp0F4FzkFQjqHO2XoX9XHhvdtoHdTH8tuWsrATStQHYKU2CnyPuh1TfFvTuglQoAnLCgUiU6oBlW6VnSS78mhhcbiViceO3aU48ePXxVyNMLl525++MMfcmbwDAJBZAxdusr6NsmW7hwrVEIxKRMa440cLv+Ej3QocVZBa93qQmOyFZMWKQwBKTkd0xGPsymXcvfiAqvDlGIyQWhjclHA4OnTPP/c8+zbs88Nta7ua84pFgRBspbu/PnzHDlyhImJEiKQaKkJiwFdizoJ8pJYV0DWyTSTyEl/fassfEC5NkP/jf2se2AtA3cOEC4OiKMUoyz4PUIFjiBZb3RZ5Vmz/7qJMgskJqHY207v0m6IDIlNEFIwODjIwYMH3dYODT3AlcAYw6lTp9i6dSsHDx5EpwkKQy6tsCpIeV+HYlMe2m0VZdPafo0Cg/AhY9wrOI8BoRQiCBBKgV9V6BoQg7QaVZ2gK53gug7BvUtybAgmaE/HQbvFZUeOHmXXnt2MjIw0JnPBY0EQxBpn2Th8+DAnT55yVhcMWqW09ebp6Ct6a5Srqpm+MZs4PcJ6JbPucmICg+5MUUskql9QjcrowAV5AF+TyWpH3ZpzubDWucxL6WICq1DSs6SbqENhVIoKJKVSmePHj3PmzJnmyy8bWmueeOIJXnnlFarVKsIYZHWCfpmypSvH5oKkz1QIbQLe0GC89c01EBaDxaiAigwYspLBVHCeiImgjaqKMLWGCAJhyekqnckEN3Ypbl3URq/SBMIQhAFjExOcOPk2QxeGm5O6oLEgCALO2/PYsWMMDw+5Ki0sIgeFvjZyXREajfBzBF7znkV83TaA8ZOE+Li8UmBIqdoqsahiVAJSu5OtV7K9BuKilHgHxuYEXyJEpqUIARJSk1DsL5DvyWGVRkhH+MHBQU6cOOFc7S+zB8kah3K5zPPPP88vf/nLmgt5YBK6TYVNHQGbOiN6ZELgdQXXgKRAo+5lSaWkFOY5liheGU759bmEZ4dT9iQBw2E7iYywxpWdQhAYS5QmdKJZUWynI1AIoxFSUE1jRkrjlOLYGVWa0r5QsSAIIqQgTmIGBwepVCoIIbAYVJsk6g4hbzGZ4uwn5mYVA3gfIXDB5bIhE76ySvDDL4uwxvc2vv0UmeuII4e76YwW34vABTtwOokgJSHsCMh1RaAyMliGh4cZHBx073cFuki1WmXPnj380z/9E6dPn65vGWAN/fmANd1t9OYl0iRY6/LUDSV9/jQMDVMhGRMBByZSXr6g+e2Y4rkRy0vDCQcqkhGRp2oV2rhVZBaFERGpyFGKLdpI0sSvRZQClMQG0jdV1wYWBEGklIyOjnL27Fm0dkMpbTRBXhF1BJhA12fEwWsJkyXTHhrFl1uDFpH1DW7W3R2VbpLR1/5s0s/dwbPiIsyo33U6ZOkBsBhpMaEm3xUhIxeayFool8sMDw8TJ3HT9ZeONE05fvw4P/rRj9i1a5draLwJ3UpFVSjGraIiJEZKrMje0s/7eIXcwQ1Jq8YwVI05rwXDqo2zop19Y4btZyocqIQMqw7Kxjs0qohRVeBokmfXhZTzMVgVIhC0F9rp6+2nva3QyMEFjwVBEICRkRHOnj1LksTO3UQYwkJI2B5C4L7Xy24qQdwa9Kwyu17A1OYksuPZuMuVkLASaZXPhnpFFjT2SK7SZN+b0UiOmUmSHXX6kFGGfFcOlZMY34qnacrw8DCjo6OX1YMYYzh77iy/fvrXPPfcc0RRiBRgjXaOgzLg7Yplx9kJ9o/GjBCQqgiLQliFsKH/65xrnJuNJZSS9igiUhaBJhUBF0yOfePw6pDmYJJjIixSDQsMyzaOpBFPn5pg+yicJwdhDqM1/d09bFy7lr7unlqwv2sBC4Ig1loqlQrj4+NonaJtipCCIB8gc9JZn2aoetMhGx65L76S139tOtG3mtPcvrHtv2y48Z776Cse0hIVIlSkQLiIH1prxsfGKZVK71gHscDY+Div7djBEz/7GVqnFPIRISmBjlFagxDoXJGTVXjtzARvjlnOyTZiGfr5oqwRqfeowhoKwrKmp8jaYkgfVSKbYMIcI0GBfWV45VyZQ7RzIt/PzjjiVyeGeeNCzJDKo6NCtlyN9evWcf3GTbTn25wBpfklFigWBEHwY+c4dtsRAAglCXMRKlBo29B7zADrJsv97LZry0U2kWjdkCqDdHXUXefPrPci7rtFNmgtUzHbyKuZb878nPkgWSwaFbhtxMIgQkq3Uej4xHhNB7sUWO/cGVer7HvrLX7y058yePYsQRhikyr5tEpvAN2BIO9mNyjLPAeTHC9csOwdh4qKEIF0gfhq+eAiUAZWE1XHGIgMdy5u56YOSS9lsAkVFTAkcuypCJ48W+HJEcPPBiu8Xg64EEQkArRxW2pfv3kzjzzyCNdfdx2hUoRNa9YXMhYEQYQQtcDR2XelFGEYIAPXyr5z2EnDqUZMIoivzFllz4jkiHOV4T1kLW69g4sX7EylWS+aJEnzVdMiI4c2miNHjvDET5/gzZ27yAU5hDFESZVVQcqH1/Tzvt4cS02ZNp1ghGQibOdYVbB/aIyROMVK554oVAC27qoorUHFFdriCVZFKbf259lQFHRTIUKTCMlIWGD3eMpzJ4c5QZ6kpw+db8MIQWI0t9x6M1/60he58867fIT3q56rc4oFQRDrQ89k7tnCb5YTKBdSZyZkPcZ0PlHToZEYjai1+DbzO7p0RmY9SaPMhIx8LkCEs95lsH6rZNOwfdlsMMbt4nTmzBmefPIpnv3Nc4QyJBQBgbF0JBXu6Q25M5rgwR7B7W0Ji2wZZfy8h9WkRpMCWgSkSLSAVKU1IksrCYUgSCsUkzHW5VPe15/juoKhKx0lEhojQ+KoQBy2UUEjlNud1hjDJz7+Mf6fP/5jbr/ttkm7RV1LmLn2zSOysC5ZKNHMni+kC/p2LWbsbHBLUV0jgFfQdUNA5ktpZZVSlEolnn32WX75y1+SJDGhkuRMlcLEMDf1FdjcFdFXOs+S6hD3Lu/mpi7FgBmlf/wcS/QES9sC8koSJzEGSBLnrGlEUutFoigkFBIZJ6g4ZlFnkdXLl9Ld3u7c31RAJYWqVcgwx8jICEuXLuXf/tt/y5e//GU2bNgwaWRwrWFeCZJVfOMDwGmtXaQ9BEEQ1KImGuNa09RH8r6UCjNXyNI8nZhZhfpn/77GGB/c2k141nyemBw5frZ3zo5rrXnllVd46qmnGB4eIsyFQEo+GeOWDsNdvTm6bEJoNJGJ6dYT3NsT8OklEY8tUXxmZZG7+tvplhAISSggUBIlvPOodG6gqVZImUdG7eioyKkJzf7zY5yrGlIkaZxiYo0wgnI5YctNt/Dv//2/56GHHqKnpwfjvbSzkcGlojmv3y3MK0GckuoyazrJZpGFH/JoY7B+4sz4lYZZJWusdO66qccm/T7dsWkqfbPMhObzbBMR6s+dHMHDbdfgJilTHz9Y+rhQ+XyefD7vyGL8/EXDvd11rofdvXs3Tz75JEeOHCEXhURWU0gnWJOHD6zoYXWkaTMxyhpCqymYMitEmVuKcFdfxI0dsFjG5ExCYLWbKPRrXIQ1SPBzJwHjUYHzYQe7RxJeOX6eg+dLTFiFVcr5uwH5MOLTn/wkf/qnf8btt99OZ2dnTZd0PeXkvLsYsrqSybuFeSPIlIqkXeXR2nl35vN5wtDtY+cIoUl8BRJisnNiFo4/c0q8XLnY9VK6YGfTSVbhm6+pS72Qa+9unAgh0Kkmjqvufb2invWiM12T5cfRo0d54okneOONNxzBrCEfT7CKCrf25lgqE9rTMpFJCaxB2hRlY0JTJpdOkEsmiNISgamiSBA4V5v63A8Ia9BCMp7Pc5iAZy7E/Pp8wt6KYoQciQhIjCVOqyxfvozPf/5zfPGP/ohNGzaQz+Vn7QUvBY31JZN3A/O+Jj17XO2x1oWC2bNnL3/1V3/F4cOHQUgqskLvDd2suWeAXH+u5mqSDUmaFXPRoATPhOZ2yHqZDbP/bifdtXGuxhHdBySoHbZII8nJkAtHRnjrmUPEb2tCGxFFIffeey9f/vKXWbFiRa3HyCCldKbg8XEef/xxnnjiCc6fP++InFRZJlPu6Gvj9kXt9KVjtOsqQqcudd7tHu9nph17EdYirfNBq3sWOFgEE0GOowm8OVLlzdGUQZ0jlgUQIVYIglzI9Zuu4+OPfIybb7uZRf2LawVhaQiP1BSYgUvURxqr5qWcPxeYF4JYaxkfH+f8+fPEcbVWEFa4RUfCWs6eOcfXv/lNDh46jAUSUaVroJ0VNy4j35fHSO2Wzwo3bs/QOAV4KSRphKGpVjTBAn7xw8wQjSlwyFo8Xw8baObCEYU25NyRcxx/422SoRRlAtoKbdx155188lOfoqOjY/Ia9YY7vPHGG/z4xz/h6NEjfugiUDphZV5yx9IuloaWfFIiNNptWAr1fPP3NLh0g3UbA9Um7qwzYAlBYmDEwt4L4xwtp5wxISXVhiVEIgjDkFWrBvjQAx/iphu30NZeqIVvhcw07+Z8bEbC2jvV00IDERqzupkPFle4+Xwbfb19FAoFGoyAc4Y5J4i1Lg7TSy+9xK5du0jTBGGNn8ZTWCsQ2hJXE/YdOMDIqNvExpAQtAvaenMEBekCRkuLlX46y+CcTBo235hUF6dU22lwCeZhm22nOwNcQTeXpsXYbGiIX6GIj8CokKmkNFyiMlxGxAKBIggDlixZzKpVbh9wNUNUk6NHXRT0NE1qY3tlDd3SsrwtIJ/GKOrOl9BgevaksFk9Rrha6VsVgSXAbYlV1ZbRRHMmSRmXAbEM0CJw72QhDEOWLl3KqlWraqZ416BITBZZRlj37sY0FIzLrxpBrKMRuGUPNWTreBq+IwS5XI716zfwwAP3s3Txovrvc4Q5J0i1WuU3v/kN3/72tzl06DBBEKBT55CnhUQYgUJiDVgpkSqzlxuMSDEiwUofhEG4cwCk8fPd0zYjvtJehTe7WPZM1/XXexBfEWoEEa7HTIV7bytRPqxONiSx3ulQ+T1F6vesnVWr2xmENYQ6JadTlHWGjWZYX8EygtTrp4XMl0AIQh+gTxuoAkkQkijl9xMGgdfdpEQqt9+HThv9c7N9h/0Ow8KCDzfqUu7/9wmw1PUL99cnXrhFbo67viv2x5YsXswXv/gFHv3YxxqeOzeYc4IMDQ2xdetWvve9rZRLFaJcRJomLmuERRoIhVsWm6QpKgh9V+02pzFWo03iFzx5pVdQayGdi0QzLjJj14hZRlkWLnOI5QrbEYTJ4z4jfEgh4ZRzXKUFp/wba0i19j1I/c7GGLfpKM6AQSM5rWss1KSKNg08AR0h6hU0q5RSSgKhsGkKFmQQkGYxd7Nb+LMtPoutn7SsQbheXchahTYuQxwxLF43c0+nIb2TCYIrb+u+WARWOp+1MFB87GMP8+f/73+sP3aOMOcEOXPmDN///vf50Y9+TLlcIQwDt9GM0GCqBADaIoSiGsfIwLlfmEzJs7ZWIfDH3Mo3933aDsS3VLPhUnWVi2XPdD0Ifg6kRpAGuAriNqTMeg1Xofyl2U69MgsK4WCsQSmF8eZfV/d8BRJen2rANKmaRJCM2M2vFwiFTp27SxiEzjzeYH5wC87cLHxmxXNDo2yYZVFCYUWAEQojVI2OymqkTb1JuU6Geh7XE+P6SwdjBZoAo0KMhShUPPDA/fzlX/xF7fy5wpwT5OzZs2zdupUf/vCHlMtllBQooLcjT07GBNbUIpwbX68toK3LdJEdAEcI6f5mBT19D0I2pmg+OgmXQhJzkexpVqbxBT5piOVTK6htluvcTIQbNCHcO1rjlNk6mu5t6+fiq112RhbcrRFT3Gr882x2Z+GXCTRA+hbf4lYKuhWZ1sUnrpWPntSACVnvsa0FiSKxAUNjCeXULTkIBLQFlvYQQqkR6Oa3mww/mQqCSmwYq0IsQlIEUaT4yEc+zH/68680X3XVMa8EqZTLSAzFUPLA3bexZmknaWUMJXMALgic9Guha62SqjdzAmTN4c8fktNUBPBVYOYimPaSaXCx7HH8mFqRrTWIbIKs5tuUtQK4CGx+QVdtpKRnNwjYGkH8kEXMFBjVYcpv/kEZed1namc6H2bXG7lkKqdCWIMWxvU6wvVylixGQH24luW5UiEjE4ZnX9vH0cFRtBUoq1nWnWfTQD/dxQhh0ll8pV3BagNS5Th3YYK3jp3lbCklRf5uEeTcuXNs3bqVxx9/nLhSJkTTFcIjH7yDzat7MEkJU1saqxE+eIIb1zrdpDY2Fcb9bq13yXZDHN+pNGF2gtSq4synuIrefKwJjh+Tb+J6EG/Fkm6IAhBkBLF+qCJ9D+ITcXGCuEqZFZmroLO9wGRknU/tiZ5rriGySGsJ3IjX9+YSafDB+NwNBDilG+MWZE0iiL+XjBhNJD99bjeHTo+ibYCJywz0hNy2filLutpAx7MTRClSI5Eqz9uDo+w8dJrBsiEmmFeCTDaVzBHqSphTriUaYWJ0XMbGE4hkAtIJhC6DrmB1BdIqpBVEJrqESMed6DFEOoZIJ1CJu16k70yUl+bjk0SXph5rlhnP8ceTEnKGZ6nUpV2mJVQygUxnF3fPEtL/dZ+nnjeTkJZcPjfcy30eQ6bj/hnjqHQMmU6g0nGfzyWELxObVrFpDGmMSBNkEqOSKioto9IyIi2jdAWSMsImzvJmHZmUtUhdRZkyKi0RzCBSl1C6TGirKFNBkSClD07eXLnmGPP7PD9UNUL4NdG+4VcWApBBhAzaEUERwiIibEcGbQRRG0EuD0IRCOW2HRDKB5eTGCH94KBRprasmdUxE/ywZzZRiFml+fzsmsBH+nBbJEgXrdBKF1NKKreUyzj3egzOjOvfaToBiRQu9KcQqvZ58jvPLjJbe26dbie9mVn5bU0Rbh2/EIIAi7IGiSaMJEHYhgjbISxiwyIEHVhVBNWOkHmMDjE2Qqd+3Fhbi+DmN6yPnmJwO4gZN4VYk8alC66sNFZXwboQUFmAifnGvBEkU1zxr2nrgxxSrUms5PRImZfePMCzr+3luR37eW77Wzy3/S2e37GfN/afYiyWiKANKcP5TPoVw22VkMkCwZS6NrlBydKs8m1MJLDv6Cle2LGP57fv44XXD/DCjoO8uOMQr+46yqFTo8Tk0cIR340Umu9Yx6Va4F2c4EyywWH2eX4wLyWWKYSZVUeQ+VQ5L1IZRIyWNL99/QDP7TzCi3ve5qW9b/PC3lP8du8gz+06xa+3HeGlN44yWjHoWmS/FuYKWghSEVKxefYcPcezOw7ywq4TvLz3NC/uOsmLu97mxV3HeX7nMZ55/TDHh8qgckjl1qpM9mD2vV/zsQaZHRk5PDEukWBXAxdL2VXBJKsJuJnWBgVTW8HweIXTQ2XGdZ4KRUomT8nmmbB5yrQxFiuOnxxmZLQ0yb2khasPN9QRaCEZKSccGxzmzGiVsURRMjnK1pVNybYxngYMjpQ4OnjOxROzGmPT2vID65csWFxMs9pIouHzHNuJrgjzXtMMklQEaJz7AkiCICROUhINlghE6MSPRbEaYTW5QBIIgZrHLnahoNb7XoE032c61JcNu5AV1kASpwjc2g6DcMtzpUQLS2pTsClKaax1AcAnuY80/N+Ii9sHFwbmlSA2cx5FYmrGf+G63wYXDKybTGyPJL3FgMUdkoFFBTatXUp3MY9J00ua5GvhnaI+4ZdVdEckHyvf9xBBAF0deXo7cyzrLXDd2mWsXrYIYVOUmGz0vdYx5wSZ3H06H14Xisct0IEsUEImAmE0OalZvbiTu7YMcN+tq7n7lgGuW9NPKN3mNr9LhbBw4MOu4nYHdlxRWAIvbvfarkLAjeuW8cAtG7j/pvXctWUDK3o6Ca0zSEqR6R0Ni8p8iYnMRWaa3m0hYs4J0gjXFrlw+Y374GW6iAsoZhBWEwrNku48m1f3ccPqHtYuaaO7ANYkbk13w9UtXD04t0fnglL/nJnRBcJq2kNYs6jILWv7uWFlD8s78+SFIcAFnJO+t3GqZqZ7Ou0z00ecHtIg06Kup07CTKfPAeaVIA7CO6q5z040QShApliRYG2CsCmhtETCEJgEmcaQJlgB2rdurl2q/6vfbz7lUtB8zbUgjhBSCEIl3LJckyJNTEBMTqaEIkHZCiTjCF31O2sp58tlHAnq6+qnxgBoDHIxFY5MTpl3Qz9HVvfd+QbPPa46QZozYRJ8q4IUWCncvJm0YGPa2wI6OyPCIEUQ09Geo6O9zTkDGoEkBBEgpCS1FnxrVQ88fXFxUdvr0nj9TNJ8j+nlYmg+fyGLS69AIK0lF8CinnY62hShiCnmBP2dbbS3BaQmwQqNFCmS1FV2IWoRXSbXg6n3nw21a7Pv3gpWu8d0nJoDXHWCzASXSS6jrNPN/ay6BRPT1a7YsnEZG1Z2sXFlN1s2rGTlkh5C6XyUhJXgA00Lshbl8v+5tFyaXPzfTGdd+h3e7X9ZSgV1TwNlNXmVsmn1Ym5av5RNyzu5ecNStmxYTkebQqcVp8wLv8dIrYztpLJv1jcyC39LB2mCrS2+cWNa45VBKTSF0HDTmsU8dOf1PHLPFm7buITuNoGwKVL5Fh+BNFnL7ly8L1uY5th0ctHzZktHtj108/GFJ7Xdpby7jDOmaGxSYnGn4p6bBnjkns188Nb1rFrUQU6kBFnMa987g2nw45lMkmsV80oQGjpZaXEV3Qofgt8SoenJCXrzEJkKgYmJAomQk2fOpaXmQn65yKyZs8Fe4nkz44oufleQEUT6+h0qgbAJkUjojDR5YoK0QmBTsNbHhXD6ClnZ/A5h/gli6w58yjvOGaMQIsQa6VYXak0knSueSVK36F+63BdeGgsRfE1u3qL5YuInKmeV5muapTa2nuba2nh5musWlNSJnOWp8b18ikD7XW6xEAgf+90pGig/4WvJ9lLPcO01DtOh8Y3mAa4SO/Ohe3Rm0DJI37U7uMNZxWvM7KzyNeEdduvT3GEKsqfPiEt95hX2dnOLBtfmhvVcU+FzwzY2HO7k2qgKap7LM97mGsOs5T8XMMLtfaelwAjjKo8XIzVGaLQ0pNKiGyK3O6uSchun13aFchOONfGazaUIPsTmxcRRdwZpfPbFpPnaBSTZexq/262WrjzcFs+m1lsL3PJZIyR2+mAATcgMAJM4eE1hXgiSmXtrNhPhPjtiuLCX0hcSfsvmqWhuradrlRvdoy9Bmgg6rTRfM0kyv+5prqtJlubmaxeKOMvVlCGr/90NIN15jWj8lhHNoTHfsjKbev21gnkhSGbGyzJbobGmihApxiYYrV2sXp1idIpNtT/mvxsXnc/aFGwCNvF773lv0csUcwnSfM0U0RbvTzmDuKDb15oY41S/yfng9jvMxGT7H9YCirtjOqlija7NprvCb27gLhUZwbLPjTL3mHOCZBM+NZcDn/NREBG1dUBQQIROCNshakeGTkTkj0cFRNTupc0fb0eExZbMm7TXyqkmkSsvoiJExVoZBYUOwrYiKgxrMQWahUtyd28kwvyTA7j6QRuabzc5qkkJiaGYU9x7+xbWLe+iPDFCEEQ+oIDBjXQbvEqpO7g1Ynr3hBYWBARMpIIXdh50UU2MRJkqA92KW9f2sbQr59a013qGqVVeCEuqLSIscOJcidcPn2VwQpKIkCAX8JEHP8JffGXugzbMO0GUgEgJlvR1U8wp0qSCCFStKxUWt9a65ubh/jQTpPk5LSwMWOHKJkFyZniC8dhirUKkZVZ1S25b28OSrjz2IlFN3oME+QGVcpnAB44LpARt0CZBS0cOcPMbjhz10Z/AdyONuLrJbuEqIVPHhVQYGYAMMVZi4xKru0WNIKaJIM3uJguFIHOug0yG89DUxoWTtCJA41YXugX/gRMR1KKVGCHdbw3fjZAYqVqyEEUot62FCEB4v7nGRq5hYHAtYJ4JgmtfrMGkCVbHSFKkTZFWo2yKsKmLp9QgknjKsZYsTAlICIVG2gRhUoxx69MzE78LOTcZzb3HQsI8DrGcDhJICAX0FAsUIolOq85/QQi/YGr65NQzcfrfW5hLNFfgrAwaj7tjAlAyoBpbhsoJY1VLaoXTQXokt6ztZVlXAaFdULmZyDF1iHWOwQnhhlhRwEc+Mj9DrHkniBKWjnzIPe+7iXXLu6lODBNGkeuWEWCdZ48A7yXq7iMQfocK3/5Mn68tXEUYfD5P0gkbJj8bDCluotACAmkVF0qa376xn2NnRom1QOgyq7oVt6zrZWlXGySJj/I+fUE6guAJMsHrh883EeTB31GCYOjMBzz0wdvYvLKIqI65aBnWTSEiJJkjiRUC4z1+hbAoLMIkbu2BasXGmmsY33NbC1K4WMjGb/iJo4Jf7ee2M5DS4DbkCjg/ofnly/vYf2qU2CikrrCqR3Dr2j6WdOYhTRpWlk5FnSDtU5X0GkH+vPmyq453QQcB0Eg0gU0IbRmqo37ZZgmblDBxGZ1UMImLAYuuQlwmLY+jqxOY6gRUx7HxzEI8DtXZpfmaloxDtQTVEjYeR8TjiLgEcRldnUBXJtCVMmm1jK6W0ZUSpjqOqUygy2NIXUVXx5C24nQQq53XrzVeLMK4NSfXCuacIJNXjHldI4tp632AQqUIpCAMIsJcARO1Eas8sYxIRYCVEhEpVD5ABAGpseC3gp5JXKj+llyu+EA/SD8TroIQGeZA5UC2gWxDijaUzBNEIVZYqnHq3N5FFtHERVhUQiGVQsrAHVMNLigLHHNOkFlhXVTF1IARIWeGS2zbdZDnXtvDb3fs47fbvbz+FjsPvM1wKUWEeZCBD+o8tWAnFbDfC30mab6mJQIprBfhGqEwwqg8B46d4YUsXvKO/Ty3/QDP7niLV3Yd5PiZEURU8Cb4yS4k1nr7ld/v3VoXjO5awbwQpDGjBAakwUrjIntLiWhr58x4wjPb9/P0a4d4effbvLL7BC/tPsZvdx/jmZ3HeOqVw7zw+jFGJjRRLj+1EJqFyVEzppMp17Skljcu6rqkYgJe33+Cp17ewzOvH+G3u0/y/K6T/HbPSZ7f+za/fv0Qv3xhFwffHkaGEUa77dsmV4BrbvqjhnkhSB3W51Z9EGqNW7F2brTE4EiVsTikYgskqkgaFtFhEZPrYsJEHDs9zHip4rYGuwiuoWHuwkLNzR8MklKccur8KGM6JFadxLKDqmqnLAvEQZE06GCkYjly4gzGCALlQsb+ruDiNe0qQNTc3X23DQ0uzJDqlCSOSVOLCHJYFZJYSI0l1YYkidEmIQglYSAwOq1d28LcIk0N2li0Ed60gttI1BrSJCGuVrFaU2xvR4kQqy1Yv4Ik65mo/82mDK8VzAtBGlF3OqxnUiCk0wkQKOVcFJRStOcD+jpzLO1pY83ybm7avJrOjja0cdtIt3D14ft4v6gNtNHotL73usCSjwT9nXmWdOVZ1lNg05rlrB9YTqQUgQgbXEq8buM++hvU57auBcw7QerwE4OAUpIwCHAjJ2cWjKRlzdIe7r1pDQ/ctoZ7bx5gw0CXCywnskmp2eGnUGaUFqZHRg4HAbg15hKLMpq+9hy3bljBh963ng/espr33TBAbzHEJtVJTqQWaltI1+TqTrvNOd4lgrjsrs3CCuk2hZS4ZXgmJRCGRcWIDUuLXLe8yJr+HJ1RCqYCfqPPFq4+suDVGaSQWYReRxCbUowEqxe1s3mgiw3LiyztiQjxexf6+Q6bLYiCmsGkNrS6horuXSBIRo76o41xa5+N208Va90+2qE05KQmslVCUyWwsYsRW2uPWrja8LEVwQ+nQgWBwi13JgVbRZkqIQnKxiiRZMGBJpVJYw9t3c3quIZ673kniKvaPoe8QUtrTWdHka6OAqE0hFLT3R7R01EgHyqktT66RrZ1WwtzD9drRKGkr7eDYluAslUKkaW3M0dbTmG0Bh+tHXyUxobma7ombKbjCxXzTpBa++TDyAhAWEN/d5GbN67gupVd3LCqm5vXL2N5f4cLb5l18DYLUlZv5Vq4unC5mlVjQxTAupWLuGn9Mq5b2cNN65dz/boVdBRy9cAMtk4JIZ0SLmiwXoqsvPyWCE3PXMiYd4I0VPd6FHVjiEzCjav7ePjODTx850ZuWttHZ866yCZIv4gqwLks1vWXFq4u3BSVa+MFBmVjlnRG3L1lFR//wI188PZNrFzcSSA0SoCSsh40TgiEymbl68dg8mz9lNWhCxjvAkGyqIru0bUVZzZFpSWKQUoxTMnLmADv8GYtsrYdgbuqhblDPT6WQacVpKlQCBK685b2ICUwVZR16zmg2TLlep5ZcQ2NseaZIG63Iuew49zhsiCV2SbyztahwW0VWYtMqKxGWff9ogXQwhVC+mBwGiUMSjrTu05jME4xF2KyUg5ghZkUunS6Zuxa0yHnmSAZMneTulsD1C0foiHKn/AtWqOLtNvkvoW5gc9bH4PXpJo0TUnTtLZbVK34pkEtTOkMv19reBdqmkVj0GgQ1i+a8Qtwsky1AqaJtJtFEBeWpo0/L1d8izaLXA003/Ny5Gqg+Z7Tiw+95PNIqRxKRUgZuK3PrFvEZvznqeJKTVnToClap3teg+SZZ4I4MjhPHQN+WKUNGN0gpn5MG0tqDdpvTF+XFKONE6Pd93cszfdsEutCal6JTLnnFUjzvd+pmCl5eBGZVCau99DaojX+r5lWpg6AXYM3+e+1gXkmiFPRhY8YbsDvO6i8hAgZ+oU1ElETgZBMFeVF2qm/XSWR0xx7J3Kl12dypfe5ouuzNdDSIiXILN9nEC2dOH8HTwqrgCwyf3bDhY85X5N+7tw5tm7dyuOPP061UiaQho4IHr7vDq5b2Y1ISqggqGeYcARyRPI3Ea6Lnh2Xck4zZi4k26ATXQ0Ie3nt5oJIh5/rcO4iM8PiOgejFEMTmqde3M/Bk2PEJkCmMau7Fbet7WNxV4TRZT/7Pj0Wypr0eSVIpVJGSUsusNx92xY2LOvHxOO+AGTdPu4jm0xGMwEu9vvFIGbt6q92xZy8tcA7w8yb2rxzXBZBEFDzp5odRghUGDJWSnn5jUMcPzOGJkCamNVdgQva0BVhdWVSbN5mvEcJUkEpATZlcW8nXfmQNC6hZLZzkXOLm+wuR0PFt5NIhG/csgJ8ZwRhVpLU7jTJs/WdI+sFp3/KpaH29ldwE0H9Ru/4Nr4HsXgnxObfm6CUIjWCweEJJmKDkQqpq6zqCrh1bT9LuyNsWq3No0yH9xxBvv/441SqFZRSaJ2SCwTSakwSE0jlo15lu6U6ArjqW6/49f8bK3at+vi/VxeTXb/fGbIUXg2rTUaOy72VuIJ0COGsUxa/bcEseZKVjLUKXQshKxBJmYEe5QmSQ6T1icbpsFAIMvMgfI4ghHA9BgKLAhVhZIgWCu1juxrh4rxq6eLy6lrcV/9d1F1P6hJehjQ8bxpxMYEV9jLFCIVh6n0vS/x9mp9xqWIa3uedika5io50eZ99r4lLn8WnE1deCDeX0sjuqYFHFzbmlSACkNZlo9AJwiQo4VyoBVWErSJMjDTuLzbF2szOmLi4vd61WpJ6cQtB50IUGmmvUKa572VL873foajm+zWIsum0IklRIkXhJAs3HqBRIiXIjglDiCZEu/OEi4VlycKLunBALrb/Ox7kvWuYtyGWs2JVCJUgECn93UU6CiHWJg1rzty20NlQQAvnmCgwtfUGVgA2W6J7ZWhO63sWs8REtr7Xrxlt/SQuwmKFAdy23tgsNKwzKsRGcupCmfEYrJVuiNUdcMu6fpZ2RQhdbSnpTCFImUgJOvKSu2+7gXUDvVRLo8jAjVzdHurew9cKPywQNYIILFq44Znz5LoyNKf1vYmscZoZrinyldn678IihHEE8qTJmiwVhgyXYp5+bS/Hz06QaolIqgz0BNyytp9l3TlPkJaZdwpBctLSkRN89L7b2Lyml9KFQfK5HG5hp8t8RxDnWuKGr9nMu0ALd56aYum6DFyC2fI9g6aMyPLWAkI6rTzLLd+H+BKr+9NZ6+azVM7F5v3pi7vZf2KEWCukTlwPsrafZV15hGkRBKYhSCQtnTnBg3dt4YZVHZjyECrLbtHgb5VZtXAtlbAWI6ynhUEKXzhXgqv65tc4rOvFM7U02/rZHfb7o3vaOA9sFz5WkIJI/Vp0N0Me5iLOjxt++dph9p0co6IV0iTezNvH0to8yMwFsFAIcqWjlHcIgfHxroIwQkoIlURKiQwCbJhDB3mSoEAcFEhVHq1ymKCAiQpoGSIDF3JUCoG6wn+BDFqSiVKoIECpushAIQKFCCPI5TBRHh0WSIN2tCqiAyc2aMMGEan1jVYKygbYVGCN9K4l+Bapce/4hY95JshkyOzxUmCDiPPjMa/uOcoz2/bwzLa9/Oa1PTzz2h6e3b6b1w8cZ7RiUUEOKd/VZP8Ow2CEEyuM86CWEeOxZdeBkzy/bQ/PvbqH57bt5dlte/nNtr28sPMAB98eIZVtBPk8URT5SVw3YeI8fA3WZnvd47ZMuEYwzzXNuZC45bYuD7VVEOU5X055ettenn/jMC/vO8nLe0/w8t6TvLTvJM/vOs6vXt3LC6/vYaRUrY2QrS/Illwdca17ipWpW8AmBbEJ2X/0HC++foRXdp3m1T2DvLzrJC/tfpuXdr/N868f41cvvcXB46MYkaeaaqySGCVBSaQUSIX/K5E+8Pi8V73LxLuYSouwzsWkmmjOD41zbrhCWedIfVzeNGwnDQrYqEhsI06eGWZ0bAIpxVX1T2rBIctTNwJyPUglNZw+P8ZEVZLQRiqLmKATE3agww5S1c5YxXL85DkEikSnaB++SfuVP7YWHJtW6NFLgZvDcPtOSAuBjEhjg07AamcuFAKM1Wit0UmKjhPaoohCW4gl9cOB+lJdI8TUnXAvKo3XX6rOnimymUxmqvUVbbI0P7dZHOFr6ZiW/M3PbZapF01Nx+x5BBJp/N4t1lmpjIFqVTuFWYQIFDrVJNUEnSSkSRWrE4rFNoSUKKmcf1yDEcXFafARTUQ253Jpuf1u410gyNSCVigwdZcErTXWpBTziqU9BVb0FdmwchE3blpDZyGPsAYlRJPIaY7NLLIpsoazy8yE7FcnYtKquMlXZnWjLvXzp5Xp7jGl7sycupnSkf1WT+vU36dDForJffaeiZb6BqtWk4sUi7rbWdZTYNXiTrZsGmDtiiVImzq/OuFN8LUAJgJq0QeyBE15yQWJeSaI8HMbThPJlDjnyYsLPOZrTT5QrFnay903reH+29dy7y2r2TjQSyQMgVD1HZAaJg2niJ94nE7cP1kPPeTNnI3fs/mYydL8e0aCujQ/azZpvlbMmI6ZZab7XMqzJosvA2/19YbeWovvJmxTejoibrluBR++YwMfum0td25ZRX9ngNUVjJ0m8n6tS7w4QRca5pkgWV41PjZrSbw7tV+SGwhLf0eO9cs62bCsyKpFeTpyFmFTbySxTZLtg1ffD282EbUojVmbeenS+K9e6FPPu/hvvmI23bn5nJnu4a5tHpNNPc+dW/s0y796I2VrVxpA1/cNsTG5IGVZb45NKzpY3Z+jv12gbAWM9lRyOgcNf7Fujiz7d61g3gmCJ4krCI0VGiENYShRwhIKfHifmJwytCmIREpAgrQpFouuBUV+Z+LtNK5lnKGMrNdFnIiG9rNBGs65XDTebzpMTscMkulNjfyYAY3PmXKf5vvhnUqtJcASSLfK0zU8KYFIyQWGQCQIm2B04vcMwa259YTN8tha6qRoTMg1gHeHIDSaFzUITXdngaU9XRSVoE2mLOrK09dZIBBgtAsYYDMlVs40B9vQak53QnPDOg1qFSVrmKcR48+5XEy57zS4lHTUfm++uAm16xuPTSvuRGEFykJgLPlAsKSvg45CiCSmmFcs7inSng8wJgWZreORzltuuoddw3hXCJJVb+e6IDAmoaejwE2bBrhhdT83rO7l5o3LWd7fibIGq40bAdc2X7FTa0utxmSrE+XU35tkSgVprHQCP9SY/M+/wOTKexVw0bQ0/V677grTMSlHsiGb1xWxgkha1q9czI0blrJpZRdb1i9h4+olFPMKazVKSU+tumLemL5rHfNMEFe8opalPtZuqglEwoaV3dz//o186P3Xc/1AH8XQgnGbQmatW/0+zTVoKgFml6mXN1dMd44fk2cGhCnF73q25usmo/mayWh+bv3ZDZ89PacjSYbp7jEbmnNEkOlmwpWLAJPG9HaE3H79Ch68cxN337iKFYsKhMp5V1vr1uQoq31Mren2Qc8O+L9Tfp+KjKoOjdfP9PZzg3kmCLWYWNlaAIEgkAplNHlpKEZQCCEU2i2QElyxa0lWAacenR1Tr3EVtX7t9M6SU6+rP2vqb9P7JjWeZwUXMY1O/9tUokx/noPNtLOG76CURdiEttDQU1C0RxCQIqyLRZbq1NuS3XvUTLyTqrg3ouCj1fjfZ4NwL11LlzMzMyV9c40rq3mXAQE1dxOJRhqD0BphQKduUlBYt0+38K7t1lIzs0ovTNJjLi6Zj1GjTFbbfQHaydL8+0z3apTmZ8+eDuuXoV5COjJL0oz3ujSxM97D+olK43vMLLifwBjr56e0Wylo3VoQqQJnthcCIdzyNolCEiBRCOGqmMWAsQjjLFog6sPhJqlFdbTST1jWF8y5SjQ/5ODdIEgGN8p1vj/1SlH30Wo+W9ActnK6pGetoME2Od41V8ArQ/ac6WFpnsGmlpap6ZjysrOg/n5zeY/G9JrZG/oZ4Cv/ZaKWfzQOMZtOmCdc/ltcJoxw7YHBF4JMscKti842GnZLN11fU1e2s8+ZMM2xlrzbYkTmFGFwfUwdVoAWuF5TGKycRXxvpnHuMbXJ5ZpcFnPfMWTzgfmC9a2UxWemyFoxJ5mLhPB+Qc3S+Pu0wtRrWjL34jBdz5PpKZfW49WNIjTayDyyBnPuMT9PaYC0zmVBJzFCKVBBQ3wSP7lkLMLommC022kqkzR10a1dFOVpRaTur23JvIrQBqtTjE5qXrxKKWdosdZFJq+Flp2qa2Vi0sRFs8HiZiBdy5cp+I02rrnEu7Dk1tCZEzzyofdz4/pFlMfPoWzgXrmh9c/+As5yNGUQOnOyrZjt1xbmElZAGOY4XzI88cIe9p+8QILExBOs7Am5feMylna3I0w6a+tstMZagYzaOXZmhB0HTjE4YUkICaOQj3zkI/zFV/5j82VXHfNOkFBCIRLceetmVi/vojIxQhAU3G5TvmUhG2E23Kr5vv7otERpEeTdgnPfFQjGyimv7j3GiXNjLpJZUmFRR8TGlYvobs/5GGczw2oDSESQ4+zQOAdPnWeoatBIojDgoQcf5Ctf+U/Nl111zDNBKoRKEkhDT2eB9hzoNAGZAyu8Oc9f35Sq5vvWT2g+7jB1vqGFuYfPdANJCiMVzUSinYJtNXklKOYUYebbNUPZgbuHUgpjBaVqylhsSITEgCfIR65NgjTj7NmzbN26lR/+4IdUKmUCpTwR3B54WOvDVuLMvJkdt5kgk79Oe2QyrkI30tyNXS6uBluzfLkizE+eCAvWSqwM0EKAdO/v9rn38zqZl++McHNh1gq0deGejJBoa8hHIQ995CH+/M+/0nzRVcecE2R4eJitW7fy3e9+l1KpRBiGzt0cahlUV72uZlJEvUW7bFysEC8Vs422LxWm+cBlYD7zxD1rykx+Tbe8WDq0myB2yxNrb6+NIRdFfOITn+BP/uRPmq65+rgaJTcrCoUCq1evZuXKlSil/JqAbHqqPqhyx7K+ZaGIiwV1ZXI17iGu0n2uxj0uVXDrz2vr0etbJ0w9d6po25hWByEEURiyYsUKNm/e3FTT5gZz3oMAnDlzhpdffpmdO3cSx3Hzz3OEKY5I7xziUlvLi+AKZpVr8NELrwwLJU8ung7rgz0I73LkehKIoohNmzbx4IMP0tPT03zZVce8EAQgjmMmJibmlyAX7cYvhqtRGbhKHfVVIsiCyJNLSYdbA5QRIyOJUoq2tjZyufmJjzZvBGmhhXeCrFpmBHm3MPcUbKGFaxgtgrTQwixoEaSFFmZBSwdpoYVZ0OpBWmhhFrQI0kILs6BFkBZamAUtgrTQwixoEaSFFmZBiyAttDALWgRpoYVZ0CJICy3MghZBWmhhFrQI0kILs6BFkBZamAUtgrTQwixoEaSFFmZBiyAttDALWgRpoYVZ0CJICy3MghZBWmhhFrQI0kILs6BFkBZamAUtgrTQwixoEaSFFmbB/w92UEIW8OktKQAAAABJRU5ErkJggg==",
                    fileName=
                        "modelica://AGRI_COOL/AGRICOOL/Icons/Crop_tank_Icon.png")}),
                Diagram(coordinateSystem(preserveAspectRatio=false)));
          end Tank_enthalpy;

          model Product_Model_Enhanced
            CropSourcee cropSourcee(cp=cp, T(displayUnit="degC") = T)
              annotation (Placement(transformation(extent={{-62,40},{-42,60}})));
            Tank_enthalpy
                 tank_enthalpy(
              m_Initial=m_Initial_T1,
              T_Initial=T_Initial_T1,
              cp=cp_T1)
              annotation (Placement(transformation(extent={{-26,22},{-6,42}})));
            Tank_enthalpy
                 tank_enthalpy1(
              m_Initial=m_Initial_T2,
              T_Initial=T_Initial_T2,
              cp=cp_T2)
              annotation (Placement(transformation(extent={{26,4},{46,24}})));
            Controller2_1
                        controller2_1_1(
                                    T_Threshold=T_Threshold, Transfer_Time=
                  Transfer_Time)
              annotation (Placement(transformation(extent={{-8,-18},{12,2}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor
              thermalConductor(G=G_tank1)
              annotation (Placement(transformation(extent={{-36,4},{-56,24}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor
              thermalConductor1(G=G_Tank2)
              annotation (Placement(transformation(extent={{40,-22},{60,-2}})));
            Modelica.Blocks.Interfaces.RealInput m_In
              annotation (Placement(transformation(extent={{-126,30},{-86,70}})));
            Modelica.Blocks.Interfaces.RealInput m_Out
              annotation (Placement(transformation(extent={{132,-80},{92,-40}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b Heat_Tank1
              annotation (Placement(transformation(extent={{-32,-110},{-12,-90}})));
            parameter Modelica.Units.SI.ThermalConductance G_tank1=200
              "Constant thermal conductance of material";
            parameter Modelica.Units.SI.ThermalConductance G_Tank2=100
              "Constant thermal conductance of material";
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b Heat_Tank2
              annotation (Placement(transformation(extent={{10,-110},{30,-90}})));
            parameter Modelica.Units.SI.Mass m_Initial_T1=10
              annotation (Dialog(group="Tank1"));
            parameter Modelica.Units.SI.Temperature T_Initial_T1=288.15
              "Initial temperature [degC]" annotation (Dialog(group="Tank 1"));
            parameter Modelica.Units.SI.Mass m_Initial_T2=50
              annotation (Dialog(group="Tank2"));
            parameter Modelica.Units.SI.Temperature T_Initial_T2=283.15
              "Initial temperature [degC]" annotation (Dialog(group="Tank2"));
            parameter Real T_Threshold=1
              "Temperature difference threshold for activation";
            parameter Real Transfer_Time=1800
              "the time in which all the mass from tank 1 transfers to tank 2";
            Modelica.Blocks.Sources.RealExpression realExpression(y=
                  tank_enthalpy.m + tank_enthalpy1.m)
              annotation (Placement(transformation(extent={{56,54},{76,74}})));
            Modelica.Blocks.Interfaces.RealOutput m_total "Value of Real output"
              annotation (Placement(transformation(extent={{98,54},{118,74}})));
            parameter Modelica.Units.SI.Temperature T(displayUnit="degC") =
              303.15 "Temperature [K]";
            parameter Real cp=3500 "Specific heat capacity [J/(kg.K)]";
            parameter Modelica.Units.SI.SpecificHeatCapacity cp_T1=3500
              "Specific heat capacity (assumed constant)"
              annotation (Dialog(group="Tank1"));
            parameter Modelica.Units.SI.SpecificHeatCapacity cp_T2=3500
              "Specific heat capacity (assumed constant)"
              annotation (Dialog(group="Tank2"));
            m_check m_check1 annotation (Placement(transformation(extent={{50,-70},
                      {28,-50}})));
            m_outFlow_Check m_outFlow_Check1
              annotation (Placement(transformation(extent={{0,36},{20,56}})));
          equation
            connect(cropSourcee.crop_Outflow, tank_enthalpy.crop_Inflow)
              annotation (Line(
                points={{-41,50},{-40,50},{-40,39},{-25.4,39}},
                color={0,140,72},
                smooth=Smooth.Bezier,
                thickness=0.5));
            connect(tank_enthalpy.Sensor_T, controller2_1_1.T1) annotation (
                Line(points={{-5.4,27.2},{4,27.2},{4,8},{-26,8},{-26,-2},{-8.6,
                    -2}}, color={0,0,127}));
            connect(tank_enthalpy1.Sensor_T, controller2_1_1.T2) annotation (
                Line(points={{46.6,9.2},{66,9.2},{66,-36},{-26,-36},{-26,-6.2},
                    {-8.6,-6.2}}, color={0,0,127}));
            connect(tank_enthalpy.Heat, thermalConductor.port_a) annotation (
                Line(points={{-16,22},{-16,14},{-36,14}}, color={191,0,0}));
            connect(tank_enthalpy1.Heat, thermalConductor1.port_a) annotation (
                Line(points={{36,4},{36,-12},{40,-12}}, color={191,0,0}));
            connect(controller2_1_1.FlowSignal, tank_enthalpy.Flow_signal)
              annotation (Line(points={{12.6,-10.2},{14,-10.2},{14,20},{-26.3,
                    20},{-26.3,26.7}}, color={0,0,127}));
            connect(cropSourcee.m, m_In) annotation (Line(points={{-62.1,49.9},{
                    -106,49.9},{-106,50}}, color={0,0,127}));
            connect(thermalConductor.port_b, Heat_Tank1) annotation (Line(points=
                    {{-56,14},{-64,14},{-64,-100},{-22,-100}}, color={191,0,0}));
            connect(thermalConductor1.port_b, Heat_Tank2) annotation (Line(points
                  ={{60,-12},{72,-12},{72,-100},{20,-100}}, color={191,0,0}));
            connect(realExpression.y, m_total)
              annotation (Line(points={{77,64},{108,64}}, color={0,0,127}));
            connect(m_Out, m_check1.m_out) annotation (Line(points={{112,-60},{
                    62,-60},{62,-53.2},{50.88,-53.2}}, color={0,0,127}));
            connect(tank_enthalpy1.Sensor_m, m_check1.m2) annotation (Line(
                  points={{46.6,11.6},{62,11.6},{62,12},{76,12},{76,-68},{50.66,
                    -68},{50.66,-66.8}}, color={0,0,127}));
            connect(tank_enthalpy.Sensor_m, m_check1.m1) annotation (Line(
                  points={{-5.4,29.6},{28,29.6},{28,30},{66,30},{66,-64},{50.88,
                    -64},{50.88,-62.8}}, color={0,0,127}));
            connect(m_check1.m2_FlowSignal, tank_enthalpy1.Flow_signal)
              annotation (Line(points={{27.34,-56},{26,-56},{26,0},{22,0},{22,
                    8.7},{25.7,8.7}}, color={0,0,127}));
            connect(tank_enthalpy.Sensor_m, controller2_1_1.m1) annotation (
                Line(points={{-5.4,29.6},{-8.8,29.6},{-8.8,-14}}, color={0,0,
                    127}));
            connect(m_check1.m1_FlowSignal, controller2_1_1.m_out) annotation (
                Line(points={{27.34,-64},{18,-64},{18,2},{16,2},{16,3},{3.6,3}},
                  color={0,0,127}));
            connect(tank_enthalpy.crop_Outflow, m_outFlow_Check1.crop_Inflow)
              annotation (Line(
                points={{-5.4,39},{-5.4,40},{0.6,40},{0.6,46}},
                color={0,140,72},
                thickness=1));
            connect(m_outFlow_Check1.crop_Outflow, tank_enthalpy1.crop_Inflow)
              annotation (Line(
                points={{20.6,46},{28,46},{28,28},{22,28},{22,21},{26.6,21}},
                color={0,140,72},
                thickness=1));
            connect(controller2_1_1.Tank_Emptying_Signal, m_outFlow_Check1.u)
              annotation (Line(points={{12.6,-1.8},{12.6,56.6},{10,56.6}},
                  color={255,0,255}));
            connect(controller2_1_1.FlowSignal, m_outFlow_Check1.Flow_signal)
              annotation (Line(points={{12.6,-10.2},{9.8,-10.2},{9.8,35.4}},
                  color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false),
                  graphics={Bitmap(
                    extent={{-100,-102},{98,100}},
                    imageSource=
